<!DOCTYPE html>
<!-- @noSnoop -->
<html lang="en" xmlns:b="http://www.tridium.com/baja/baja">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Murphy Control Panel - AHU Monitoring</title>
    <script type='text/javascript' src='/requirejs/config.js'></script>
    <script type='text/javascript' src='/module/js/com/tridium/js/ext/require/require.min.js?'></script>
    <style>
/* ─── RESET & ROOT ─────────────────────────────────────────────────── */
*, *::before, *::after { margin: 0; padding: 0; box-sizing: border-box; }
:root {
  --bg-deep:      #0d1117;
  --bg-panel:     #161b27;
  --bg-card:      #1e2535;
  --bg-card-hover:#252d42;
  --accent:       #00c8ff;
  --accent-glow:  rgba(0, 200, 255, 0.25);
  --accent2:      #7b5ea7;
  --green:        #00e676;
  --red:          #ff4444;
  --amber:        #ffab00;
  --purple:       #d516df;
  --text-primary: #e8ecf4;
  --text-muted:   #7a8499;
  --border:       rgba(0,200,255,0.15);
  --border-hover: rgba(0,200,255,0.45);
  --radius:       10px;
  --font-head:    'Courier New', Courier, monospace;
  --font-body:    Georgia, 'Times New Roman', serif;
  --transition:   0.22s cubic-bezier(0.4,0,0.2,1);
}

/* ─── IMAGE OVERLAY CONTROLS ─────────────────────────────────────── */
.dynimg-overlay-checkbox-row {
  display: flex; align-items: center; gap: 8px;
  padding: 8px 10px;
  background: rgba(0,200,255,0.04);
  border: 1px solid rgba(0,200,255,0.18);
  border-radius: 7px;
  margin-bottom: 4px;
}
.dynimg-overlay-checkbox-row input[type=checkbox] {
  accent-color: var(--accent); width: 15px; height: 15px; cursor: pointer;
}
.dynimg-overlay-checkbox-row label {
  font-family: var(--font-head); font-size: 11px; letter-spacing: 1.5px;
  color: var(--accent); text-transform: uppercase; cursor: pointer;
}
.dynimg-overlay-checkbox-row .overlay-hint {
  font-family: var(--font-head); font-size: 9px; color: var(--text-muted);
  margin-left: auto; letter-spacing: 0.5px;
}
#dynimg-overlay-size-controls {
  display: none;
  flex-direction: column; gap: 6px;
  padding: 10px 12px;
  background: rgba(0,200,255,0.04);
  border: 1px solid rgba(0,200,255,0.18);
  border-radius: 7px;
  margin-top: 4px;
}
#dynimg-overlay-size-controls.visible { display: flex; }
#dynimg-overlay-size-controls .overlay-size-label {
  font-family: var(--font-head); font-size: 9px; letter-spacing: 2px;
  color: var(--accent); text-transform: uppercase; margin-bottom: 2px;
}
.overlay-size-row { display: flex; align-items: center; gap: 6px; }
.overlay-size-row label { font-family: var(--font-head); font-size: 10px; color: var(--text-muted); width: 20px; flex-shrink: 0; }
.overlay-size-row input[type=range] { flex: 1; accent-color: var(--accent); }
.overlay-size-row input[type=number] { width: 50px; padding: 3px 6px; background: var(--bg-card); border: 1px solid var(--border); border-radius: 4px; color: var(--text-primary); font-family: var(--font-head); font-size: 11px; text-align: center; }
.overlay-size-row .unit { font-family: var(--font-head); font-size: 10px; color: rgba(0,200,255,0.6); min-width: 14px; }
.overlay-off-label-note {
  font-family: var(--font-head); font-size: 9px; color: rgba(255,171,0,0.7);
  letter-spacing: 0.5px; margin-top: 2px;
}

html, body {
  height: 100%;
  font-family: var(--font-body);
  background: var(--bg-deep);
  color: var(--text-primary);
}
body {
  display: flex;
  flex-direction: column;
  min-height: 100vh;
  opacity: 0;
  transition: opacity 0.6s ease;
}
body.fade-in  { opacity: 1; }
body.fade-out { opacity: 0; transition: opacity 0.3s ease; }
 
/* ─── EDIT MODE ─────────────────────────────────────────────────────── */
body.edit-mode .draggable-overlay {
  outline: 2px dashed rgba(255, 171, 0, 0.7) !important;
  cursor: move !important;
}
body.edit-mode .draggable-overlay:hover {
  outline: 2px solid var(--amber) !important;
  background: rgba(255, 171, 0, 0.05) !important;
}
body.edit-mode .pill-wrap {
  outline: 2px dashed rgba(0, 200, 255, 0.6) !important;
  cursor: move !important;
}
body.edit-mode #ahu-graphic-wrapper::after {
  content: 'EDIT MODE — Drag images from palette • Drag overlays & pills to reposition • Resize handles to resize';
  position: absolute;
  bottom: -28px;
  left: 50%;
  transform: translateX(-50%);
  font-family: var(--font-head);
  font-size: 10px;
  letter-spacing: 2px;
  color: var(--amber);
  white-space: nowrap;
  pointer-events: none;
}
/* skip child overlay img from edit-mode dashed outline */
body.edit-mode .draggable-overlay[data-is-overlay-child="true"] {
  outline: 1px dashed rgba(0,200,255,0.35) !important;
  cursor: default !important;
}
 
/* ─── RESIZE HANDLE ─────────────────────────────────────────────────── */
.resize-handle {
  display: none;
  position: absolute;
  bottom: 0; right: 0;
  width: 16px; height: 16px;
  cursor: se-resize;
  z-index: 200;
}
.resize-handle::before {
  content: '';
  position: absolute;
  bottom: 3px; right: 3px;
  width: 8px; height: 8px;
  border-right: 2px solid var(--amber);
  border-bottom: 2px solid var(--amber);
}
body.edit-mode .resize-handle { display: block; }
 
/* ─── PAGE LOADER ───────────────────────────────────────────────────── */
#page-loader {
  position: fixed; inset: 0; background: #000;
  display: flex; justify-content: center; align-items: center;
  z-index: 9999; transition: opacity 0.4s ease;
}
#page-loader.hidden { opacity: 0; pointer-events: none; }
.loader-content { text-align: center; font-family: var(--font-head); color: #ccc; }
.logo-wrapper { display: flex; align-items: center; gap: 18px; margin-bottom: 15px; }
.loader-m { width: 80px; height: 80px; }
.loader-m path { stroke-dasharray: 500; stroke-dashoffset: 500; animation: drawM 1.6s ease-out forwards, glowPulse 2s ease-in-out infinite 1.6s; }
@keyframes drawM { to { stroke-dashoffset: 0; } }
@keyframes glowPulse { 0%, 100% { filter: drop-shadow(0 0 4px #00A86B); } 50% { filter: drop-shadow(0 0 18px #00ff99); } }
.loader-wordmark { font-size: 42px; font-weight: 700; letter-spacing: 2px; color: #111; background: linear-gradient(90deg, #111, #222); -webkit-background-clip: text; -webkit-text-fill-color: transparent; }
.loader-text { margin-top: 10px; font-size: 14px; letter-spacing: 1px; opacity: 0.7; }
 
/* ─── OVERLAY ───────────────────────────────────────────────────────── */
.overlay { position: fixed; inset: 0; background: rgba(0,0,0,0.6); backdrop-filter: blur(4px); z-index: 200; opacity: 0; visibility: hidden; transition: var(--transition); }
.overlay.active { opacity: 1; visibility: visible; }
 
/* ─── SIDE PANEL ────────────────────────────────────────────────────── */
.side-panel { position: fixed; top: 0; left: -300px; width: 280px; height: 100vh; background: var(--bg-panel); border-right: 1px solid var(--border); transition: left 0.3s ease; z-index: 999999; padding: 80px 0 20px; overflow-y: auto; box-shadow: 4px 0 40px rgba(0,0,0,0.6), 2px 0 0 rgba(0,200,255,0.06); }
.side-panel.active { left: 0; }
.side-panel-header { padding: 16px 18px 14px; border-bottom: 1px solid var(--border); margin-bottom: 8px; display: flex; flex-direction: column; gap: 3px; }
.side-panel-header h2 { font-family: var(--font-head); font-size: 15px; letter-spacing: 4px; color: var(--accent); font-weight: normal; text-transform: uppercase; }
.side-panel-header p { font-size: 15px; color: var(--text-muted); font-family: var(--font-head); }
.nav-image-grid { padding: 10px 14px; display: flex; flex-direction: column; gap: 7px; }
.nav-image-btn { display: flex; align-items: center; gap: 12px; padding: 10px 14px; background: var(--bg-card); border: 1px solid var(--border); border-radius: 8px; cursor: pointer; text-decoration: none; transition: var(--transition); position: relative; overflow: hidden; }
.nav-image-btn::before { content: ''; position: absolute; left: 0; top: 0; bottom: 0; width: 2px; background: var(--accent); opacity: 0; transition: opacity 0.2s; }
.nav-image-btn:hover { border-color: var(--accent); background: var(--bg-card-hover); transform: translateX(3px); text-decoration: none; }
.nav-image-btn:hover::before { opacity: 1; }
.nav-btn-icon { width: 40px; height: 40px; border-radius: 8px; background: rgba(0,200,255,0.08); border: 1px solid rgba(0,200,255,0.15); display: flex; align-items: center; justify-content: center; flex-shrink: 0; font-size: 18px; }
.nav-image-btn:hover .nav-btn-icon { background: rgba(0,200,255,0.15); border-color: rgba(0,200,255,0.35); }
.nav-btn-text { display: flex; flex-direction: column; gap: 2px; }
.nav-btn-label { font-family: var(--font-head); font-size: 12px; color: var(--text-primary); letter-spacing: 0.5px; }
.nav-btn-sublabel { font-family: var(--font-head); font-size: 12px; color: var(--text-muted); letter-spacing: 0.5px; }
.nav-section-label { padding: 14px 14px 4px; font-family: var(--font-head); font-size: 12px; letter-spacing: 3px; color: var(--text-muted); text-transform: uppercase; }
 
/* ─── TOP BAR ───────────────────────────────────────────────────────── */
.top-bar { background: rgba(13,17,23,0.97); border-bottom: 1px solid var(--border); display: grid; grid-template-columns: 1fr auto 1fr; align-items: center; padding: 0 12px; height: 64px; flex-shrink: 0; position: relative; z-index: 100; backdrop-filter: blur(12px); gap: 8px; }
.top-bar::after { content: ''; position: absolute; bottom: 0; left: 0; right: 0; height: 1px; background: linear-gradient(90deg, transparent, var(--accent), transparent); pointer-events: none; }
.top-bar-left { display: flex; align-items: center; gap: 8px; min-width: 0; overflow: hidden; }
.top-center { display: flex; flex-direction: column; align-items: center; gap: 2px; min-width: 0; }
.site-label { font-family: var(--font-head); font-size: clamp(8px, 0.7vw, 11px); letter-spacing: clamp(1px, 0.3vw, 4px); color: var(--accent); text-transform: uppercase; white-space: nowrap; }
#ahu-header { font-family: var(--font-head); font-size: clamp(12px, 1.4vw, 18px); font-weight: normal; letter-spacing: 1px; color: var(--text-primary); white-space: nowrap; overflow: hidden; text-overflow: ellipsis; max-width: 300px; }
.top-right { display: flex; align-items: center; gap: 8px; justify-content: flex-end; min-width: 0; overflow: hidden; }
.top-right-controls { display: flex; align-items: center; gap: 10px; background: var(--bg-card); border: 1px solid var(--border); border-radius: 8px; padding: 5px 12px; }
.top-right-controls .divider { width: 1px; height: 20px; background: var(--border); flex-shrink: 0; }
#notesButton-top { padding: 5px 10px; background: transparent; border: 1px solid var(--border); border-radius: 5px; color: var(--text-muted); font-family: var(--font-head); font-size: 11px; letter-spacing: 1px; cursor: pointer; transition: var(--transition); display: flex; align-items: center; gap: 5px; }
#notesButton-top:hover { border-color: var(--accent); color: var(--accent); }
.user-badge { background: var(--bg-card); border: 1px solid var(--border); border-radius: 20px; padding: 6px 12px; font-size: clamp(10px, 0.8vw, 14px); color: var(--text-muted); display: flex; align-items: center; gap: 6px; font-family: var(--font-head); flex-shrink: 0; white-space: nowrap; }
#userDisplay { color: var(--text-primary); font-size: inherit; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; max-width: 80px; }
 
/* ─── EDIT MODE TOGGLE BUTTON ───────────────────────────────────────── */
#editModeBtn {
  padding: 5px 12px;
  background: rgba(255,171,0,0.06);
  border: 1px solid rgba(255,171,0,0.25);
  border-radius: 6px;
  color: rgba(255,171,0,0.5);
  font-family: var(--font-head);
  font-size: 10px;
  letter-spacing: 1.5px;
  text-transform: uppercase;
  cursor: pointer;
  transition: var(--transition);
  display: flex; align-items: center; gap: 5px;
  white-space: nowrap;
}
#editModeBtn:hover { background: rgba(255,171,0,0.15); border-color: var(--amber); color: var(--amber); }
#editModeBtn.active {
  background: rgba(255,171,0,0.18);
  border-color: var(--amber);
  color: var(--amber);
  box-shadow: 0 0 10px rgba(255,171,0,0.25);
}
 
/* ─── EXPORT JSON BUTTON ────────────────────────────────────────────── */
#exportJsonBtn {
  display: none;
  padding: 5px 12px;
  background: rgba(0,230,118,0.08);
  border: 1px solid rgba(0,230,118,0.35);
  border-radius: 6px;
  color: var(--green);
  font-family: var(--font-head);
  font-size: 10px;
  letter-spacing: 1.5px;
  text-transform: uppercase;
  cursor: pointer;
  transition: var(--transition);
  white-space: nowrap;
}
#exportJsonBtn:hover { background: rgba(0,230,118,0.18); border-color: var(--green); }
#exportJsonBtn.visible { display: block; }
 
/* ─── TOPBAR OVERRIDES BUTTON + DROPDOWN ────────────────────────────── */
#topbar-or-btn {
  background: rgba(255,171,0,0.06);
  border: 1px solid rgba(255,171,0,0.2);
  color: rgba(255,171,0,0.4);
  border-radius: 8px;
  padding: 5px 10px;
  font-family: var(--font-head);
  font-size: 10px;
  letter-spacing: 1px;
  text-transform: uppercase;
  cursor: default;
  transition: var(--transition);
  white-space: nowrap;
}
#topbar-or-btn:not([disabled]) { background: rgba(255,171,0,0.12); border-color: rgba(255,171,0,0.45); color: var(--amber); cursor: pointer; }
#topbar-or-btn:not([disabled]):hover { background: rgba(255,171,0,0.25); border-color: var(--amber); box-shadow: 0 0 10px rgba(255,171,0,0.3); }
#topbar-or-dropdown {
  display: none; position: fixed; z-index: 99999;
  background: var(--bg-card); border: 1px solid rgba(255,171,0,0.35);
  border-radius: 10px; padding: 10px;
  box-shadow: 0 8px 32px rgba(0,0,0,0.5), 0 0 20px rgba(255,171,0,0.08);
  min-width: 200px;
}
#topbar-or-dropdown.open { display: block; }
#topbar-or-chips { display: flex; flex-direction: column; gap: 6px; }
.topbar-or-chip { display: flex; align-items: center; justify-content: space-between; gap: 12px; background: rgba(255,171,0,0.07); border: 1px solid rgba(255,171,0,0.2); border-radius: 7px; padding: 6px 10px; cursor: pointer; transition: var(--transition); white-space: nowrap; }
.topbar-or-chip:hover { background: rgba(255,171,0,0.18); border-color: var(--amber); }
.topbar-or-chip.overridden { border-color: rgba(213,22,223,0.4); background: rgba(213,22,223,0.06); }
.topbar-or-chip-name { font-family: var(--font-head); font-size: 15px; letter-spacing: 0.5px; color: var(--text-primary); text-transform: uppercase; }
.topbar-or-chip-value { font-family: var(--font-head); font-size: 15px; font-weight: bold; color: var(--amber); }
.topbar-or-chip.overridden .topbar-or-chip-value { color: var(--purple); }
 
/* ─── TOPBAR PILLS ──────────────────────────────────────────────────── */
.topbar-pill-group { display: flex; align-items: center; gap: 6px; flex-shrink: 0; }
.topbar-pill { display: flex; flex-direction: column; gap: 1px; padding: 4px 10px; background: var(--bg-card); border: 1px solid var(--border); border-radius: 6px; cursor: pointer; transition: var(--transition); white-space: nowrap; }
.topbar-pill:hover { border-color: var(--accent); background: var(--bg-card-hover); }
.topbar-pill.pill-alarm { border-color: rgba(255,68,68,0.6); background: rgba(255,68,68,0.08); animation: alarmPulse 1s ease-in-out infinite; }
.topbar-pill-label { font-family: var(--font-head); font-size: clamp(7px, 0.55vw, 9px); color: var(--text-primary); letter-spacing: 1px; text-transform: uppercase; line-height: 1.2; }
.topbar-pill-value { font-family: var(--font-head); font-size: clamp(9px, 0.8vw, 13px); font-weight: bold; line-height: 1.3; }
.topbar-pill-value.status-on    { color: var(--green); }
.topbar-pill-value.status-off   { color: var(--text-muted); }
.topbar-pill-value.status-fault { color: var(--red); }
 
/* ─── TOGGLE SWITCH ─────────────────────────────────────────────────── */
.toggle-switch { position: relative; width: 52px; height: 26px; background: var(--bg-card); border-radius: 25px; cursor: pointer; transition: all 0.3s ease; border: 1px solid var(--border); }
.toggle-switch:hover { border-color: var(--accent); }
.toggle-slider { position: absolute; top: 3px; left: 3px; width: 20px; height: 20px; background: var(--text-muted); border-radius: 50%; transition: all 0.3s cubic-bezier(0.4,0,0.2,1); }
.toggle-switch.active .toggle-slider { transform: translateX(26px); background: var(--amber); }
 
/* ─── HAMBURGER ─────────────────────────────────────────────────────── */
.hamburger-menu { width: 36px; height: 36px; background: var(--bg-card); border: 1px solid var(--border); border-radius: 6px; cursor: pointer; display: flex; flex-direction: column; justify-content: center; align-items: center; gap: 5px; transition: var(--transition); flex-shrink: 0; position: relative; z-index: 1001; }
.hamburger-menu:hover { border-color: var(--accent); background: var(--bg-card-hover); }
.hamburger-line { width: 18px; height: 2px; background: var(--text-primary); border-radius: 2px; transition: var(--transition); }
.hamburger-menu.active .hamburger-line:nth-child(1) { transform: rotate(45deg) translate(5px,5px); }
.hamburger-menu.active .hamburger-line:nth-child(2) { opacity: 0; }
.hamburger-menu.active .hamburger-line:nth-child(3) { transform: rotate(-45deg) translate(5px,-5px); }
 
/* ─── MAIN CONTENT ──────────────────────────────────────────────────── */
.main-content {
  flex: 1; position: relative; display: flex;
  justify-content: center; align-items: flex-start; padding: 20px;
  background:
    radial-gradient(circle, rgba(0,200,255,0.06) 1px, transparent 1px),
    radial-gradient(ellipse at 15% 50%, rgba(0,200,255,0.07) 0%, transparent 55%),
    radial-gradient(ellipse at 85% 20%, rgba(123,94,167,0.10) 0%, transparent 50%),
    radial-gradient(ellipse at 60% 85%, rgba(0,180,220,0.06) 0%, transparent 45%),
    linear-gradient(135deg, #111827 0%, #172035 25%, #1a2540 50%, #1e2d48 75%, #172035 100%);
  background-size: 24px 24px, auto, auto, auto, auto;
  background-attachment: fixed, fixed, fixed, fixed, fixed;
}
 
/* ─── AHU CONTAINER ─────────────────────────────────────────────────── */
.ahu-container {
    display: flex;
    flex-direction: column;
    width: 97%;
    max-width: auto;
}
 
/* ─── GRAPHIC CARD ──────────────────────────────────────────────────── */
.bubbleSP {
  width: 100%;
  background: linear-gradient(160deg, #14202e 0%, #192538 60%, #111d2c 100%);
  border: 1px solid var(--border);
  border-radius: var(--radius); padding: 20px; position: relative;
  box-shadow:
    0 0 40px rgba(0,200,255,0.06),
    0 8px 32px rgba(0,0,0,0.6),
    inset 0 1px 0 rgba(255,255,255,0.04);
  backdrop-filter: blur(8px); transition: box-shadow 0.3s ease; overflow: hidden; min-height: auto;
}
.bubbleSP::before {
  content: ''; position: absolute; inset: 0;
  background:
    radial-gradient(ellipse at 30% 50%, rgba(0,80,180,0.10) 0%, transparent 65%),
    radial-gradient(ellipse at 75% 30%, rgba(0,60,120,0.08) 0%, transparent 60%),
    repeating-linear-gradient(-45deg, transparent, transparent 28px, rgba(0,200,255,0.008) 28px, rgba(0,200,255,0.008) 29px),
    repeating-linear-gradient( 45deg, transparent, transparent 28px, rgba(0,200,255,0.006) 28px, rgba(0,200,255,0.006) 29px);
  pointer-events: none; z-index: 0;
}
.bubbleSP > * { position: relative; z-index: 1; }
.bubbleSP:hover { box-shadow: 0 0 50px rgba(0,200,255,0.1), 0 8px 40px rgba(0,0,0,0.7); }
 
body:not(.light-mode) .draggable-overlay {
  filter: brightness(1.35) saturate(1.2) drop-shadow(0 0 3px rgba(30,80,200,0.35));
  transition: filter 0.2s ease, opacity 0.3s ease;
}
body:not(.light-mode) .draggable-overlay:hover {
  filter: brightness(1.5) saturate(1.4) drop-shadow(0 0 6px rgba(30,80,200,0.55));
}
body.edit-mode:not(.light-mode) .draggable-overlay {
  filter: brightness(1.35) saturate(1.2) drop-shadow(0 0 3px rgba(30,80,200,0.35)) !important;
}
 
/* ─── AHU GRAPHIC WRAPPER ───────────────────────────────────────────── */
#ahu-graphic-wrapper {
  position: relative;
  width: 90%;
  margin: 0 auto;
  padding-bottom: 42%;
  height: 0;
  display: block;
}
 
/* ─── DRAGGABLE OVERLAY IMAGES ──────────────────────────────────────── */
.draggable-overlay {
  position: absolute;
  display: block;
  cursor: default;
  user-select: none;
}
 
/* ─── DELETE HANDLE (edit mode) ─────────────────────────────────────── */
.delete-handle {
  display: none;
  position: absolute;
  top: 0; right: 0;
  width: 18px; height: 18px;
  background: rgba(255,68,68,0.85);
  border: 1px solid var(--red);
  border-radius: 50%;
  cursor: pointer;
  z-index: 300;
  align-items: center;
  justify-content: center;
  font-size: 11px;
  color: #fff;
  font-weight: bold;
  line-height: 1;
}
body.edit-mode .delete-handle { display: flex; }
.delete-handle:hover { background: var(--red); transform: scale(1.15); }
 
/* ─── PILL WRAPS ─────────────────────────────────────────────────────── */
.pill-wrap {
  position: absolute;
  z-index: 5;
  display: flex;
  align-items: flex-start;
  gap: 3px;
}
 
.point-display { cursor: pointer; font-family: var(--font-head); font-size: clamp(8px, 0.75vw, 12px); white-space: nowrap; }
.point-display-inner { background: rgba(10,15,25,0.88); border: 1px solid rgba(0,200,255,0.25); border-radius: 6px; padding: clamp(2px, 0.3vw, 5px) clamp(4px, 0.5vw, 10px); display: flex; flex-direction: column; gap: 1px; backdrop-filter: blur(8px); transition: var(--transition); }
.point-display:hover .point-display-inner { border-color: var(--accent); background: rgba(0,200,255,0.12); box-shadow: 0 0 14px var(--accent-glow); }
.pill-label { font-size: clamp(6px, 0.55vw, 11px); color: #fff; font-weight: bold; letter-spacing: 0.3px; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; line-height: 1.2; }
.pill-value { font-size: clamp(7px, 0.75vw, 12px); font-family: var(--font-head); font-weight: bold; white-space: nowrap; line-height: 1.3; text-shadow: 0 0 8px rgba(0,200,255,0.4); }
.data-value { font-family: var(--font-head); font-weight: bold; }
.status-on    { color: var(--green); }
.status-off   { color: var(--text-muted); }
.status-override, .override-active { color: var(--purple) !important; }
.status-fault { color: var(--red); }
 
/* ─── SP / OR BUTTONS ───────────────────────────────────────────────── */
.sp-btn-inline {
  display: none;
  width: clamp(14px, 1.2vw, 20px); height: clamp(14px, 1.2vw, 20px); min-width: clamp(14px, 1.2vw, 20px);
  background: rgba(0,200,255,0.15); border: 1px solid rgba(0,200,255,0.4); color: var(--accent);
  border-radius: 50%; align-items: center; justify-content: center;
  font-size: clamp(6px, 0.48vw, 8px); font-weight: bold; cursor: pointer;
  font-family: var(--font-head); transition: all 0.2s; flex-shrink: 0; user-select: none;
  align-self: flex-start; margin-top: 2px;
}
.sp-btn-inline.sp-ready { display: flex; }
.sp-btn-inline:hover { transform: scale(1.15); background: rgba(0,200,255,0.3); box-shadow: 0 0 8px rgba(0,200,255,0.4); }
.or-btn-inline {
  display: none;
  width: clamp(14px, 1.2vw, 20px); height: clamp(14px, 1.2vw, 20px); min-width: clamp(14px, 1.2vw, 20px);
  background: rgba(255,171,0,0.18); border: 1px solid rgba(255,171,0,0.55); color: var(--amber);
  border-radius: 50%; align-items: center; justify-content: center;
  font-size: clamp(5px, 0.42vw, 7px); font-weight: bold; cursor: pointer;
  font-family: var(--font-head); transition: all 0.2s; flex-shrink: 0; user-select: none;
  align-self: flex-start; margin-top: 2px;
}
.or-btn-inline.or-ready { display: flex; }
.or-btn-inline:hover { transform: scale(1.15); background: rgba(255,171,0,0.35); box-shadow: 0 0 8px rgba(255,171,0,0.55); }
 
/* ─── UNIT DATA TABLE ───────────────────────────────────────────────── */
#unit-data-panel { background: var(--bg-card); border: 1px solid var(--border); border-radius: var(--radius); overflow: hidden; box-shadow: 0 2px 12px rgba(0,0,0,0.3); }
#unit-data-panel-header { display: flex; align-items: center; justify-content: space-between; padding: 10px 16px; cursor: pointer; user-select: none; transition: var(--transition); }
#unit-data-panel-header:hover { background: var(--bg-card-hover); }
#unit-data-panel-title { font-family: var(--font-head); font-size: 11px; letter-spacing: 3px; color: var(--accent); text-transform: uppercase; }
#unit-data-panel-chevron { font-size: 10px; color: var(--text-muted); transition: transform 0.3s ease; }
#unit-data-panel.open #unit-data-panel-chevron { transform: rotate(180deg); }
#unit-data-panel-body { display: none; padding: 0 16px 14px; }
#unit-data-panel.open #unit-data-panel-body { display: block; }
#unit-data-inner-table { width: 100%; border-collapse: collapse; font-family: var(--font-head); }
#unit-data-inner-table th { text-align: left; padding: 6px 8px; color: var(--accent); font-size: 10px; letter-spacing: 2px; text-transform: uppercase; border-bottom: 1px solid var(--border); }
#unit-data-inner-table td { padding: 5px 12px; color: var(--text-primary); font-size: 12px; border-bottom: 1px solid rgba(255,255,255,0.04); word-break: break-word; }
#unit-data-inner-table td:first-child { width: 55%; padding-right: 16px; }
#unit-data-inner-table td:last-child  { width: 45%; }
#unit-data-inner-table tr:last-child td { border-bottom: none; }
#unit-data-inner-table tr:hover td { background: rgba(0,200,255,0.04); }
 
/* ─── UNIT DATA TOPBAR DROPDOWN ─────────────────────────────────────── */
#unitdata-topbar-dropdown {
    display: none; position: fixed; z-index: 99999;
    background: var(--bg-card); border: 1px solid var(--border);
    border-radius: 10px; padding: 0;
    box-shadow: 0 8px 32px rgba(0,0,0,0.5), 0 0 20px rgba(0,200,255,0.06);
    min-width: 320px; max-height: 60vh; overflow-y: auto;
}
#unit-data-inner-table-top td { padding: 5px 12px; color: var(--text-primary); font-size: 12px; border-bottom: 1px solid rgba(255,255,255,0.04); word-break: break-word; }
#unit-data-inner-table-top td:first-child { width: 55%; padding-right: 16px; }
#unitdata-topbar-dropdown.open { display: block; }
#unitDataButton-top { padding: 5px 10px; background: transparent; border: 1px solid var(--border); border-radius: 5px; color: var(--text-muted); font-family: var(--font-head); font-size: 11px; letter-spacing: 1px; cursor: pointer; transition: var(--transition); display: flex; align-items: center; gap: 5px; }
#unitDataButton-top:hover { border-color: var(--accent); color: var(--accent); }
#unitDataButton-top.active { border-color: var(--accent); color: var(--accent); background: rgba(0,200,255,0.08); }
 
/* ─── OR MODAL ──────────────────────────────────────────────────────── */
.modal-overlay { display: none; position: fixed; inset: 0; background: rgba(0,0,0,0.75); backdrop-filter: blur(8px); z-index: 9999; align-items: center; justify-content: center; }
.modal-overlay.active { display: flex; }
.modal-content { background: var(--bg-panel); border: 1px solid rgba(213,22,223,0.4); border-radius: 14px; padding: 28px; width: 75%; max-width: 560px; max-height: 90vh; display: flex; flex-direction: column; gap: 18px; overflow-y: auto; box-shadow: 0 24px 80px rgba(0,0,0,0.6), 0 0 0 1px rgba(213,22,223,0.1); animation: modalIn 0.28s cubic-bezier(0.34,1.56,0.64,1); }
.modal-content.amber-modal { border-color: rgba(255,171,0,0.45); box-shadow: 0 24px 80px rgba(0,0,0,0.6), 0 0 0 1px rgba(255,171,0,0.1); }
@keyframes modalIn { from { transform: scale(0.92) translateY(16px); opacity: 0; } to { transform: scale(1) translateY(0); opacity: 1; } }
.modal-header { display: flex; justify-content: space-between; align-items: center; padding-bottom: 12px; border-bottom: 1px solid rgba(213,22,223,0.3); }
.modal-header.amber-header { border-bottom-color: rgba(255,171,0,0.3); }
.modal-header h2 { font-family: var(--font-head); font-size: 16px; letter-spacing: 2px; color: var(--purple); font-weight: normal; text-transform: uppercase; }
.modal-header.amber-header h2 { color: var(--amber); }
.modal-close { background: var(--bg-card); border: 1px solid var(--border); border-radius: 6px; color: var(--text-muted); font-size: 18px; width: 32px; height: 32px; display: flex; align-items: center; justify-content: center; cursor: pointer; transition: var(--transition); }
.modal-close:hover { border-color: var(--red); color: var(--red); }
.modal-point-info { background: var(--bg-card); border: 1px solid var(--border); border-radius: 8px; padding: 14px 18px; }
.modal-point-name { font-family: var(--font-head); font-size: 14px; color: var(--purple); margin-bottom: 6px; }
.modal-point-name.amber-name { color: var(--amber); }
.modal-point-value { font-family: var(--font-head); font-size: 24px; font-weight: bold; color: var(--text-primary); }
.modal-point-value.status-on     { color: var(--green); }
.modal-point-value.status-off    { color: var(--text-muted); }
.modal-point-value.status-override { color: var(--purple); }
.modal-point-value.status-fault  { color: var(--red); }
.modal-controls { display: flex; flex-direction: column; gap: 12px; }
.control-group { display: flex; flex-direction: column; gap: 6px; }
.control-group label { font-family: var(--font-head); font-size: 11px; letter-spacing: 2px; color: var(--text-muted); text-transform: uppercase; }
.control-group input, .control-group select { padding: 10px 12px; background: var(--bg-card); color: var(--text-primary); border: 1px solid var(--border); border-radius: 6px; font-family: var(--font-head); font-size: 14px; transition: var(--transition); }
.control-group input:focus, .control-group select:focus { outline: none; border-color: var(--accent); box-shadow: 0 0 0 3px var(--accent-glow); }
.modal-buttons { display: flex; gap: 10px; }
.modal-btn { flex: 1; padding: 11px 16px; border: none; border-radius: 6px; font-family: var(--font-head); font-size: 12px; letter-spacing: 1px; text-transform: uppercase; cursor: pointer; transition: var(--transition); }
.modal-btn-override { background: rgba(213,22,223,0.2); color: var(--purple); border: 1px solid rgba(213,22,223,0.4); }
.modal-btn-override:hover { background: rgba(213,22,223,0.4); }
.modal-btn-override.amber-btn { background: rgba(255,171,0,0.15); color: var(--amber); border-color: rgba(255,171,0,0.4); }
.modal-btn-override.amber-btn:hover { background: rgba(255,171,0,0.3); }
.modal-btn-release { background: rgba(255,68,68,0.15); color: var(--red); border: 1px solid rgba(255,68,68,0.3); }
.modal-btn-release:hover { background: rgba(255,68,68,0.3); }
.modal-btn-cancel { background: var(--bg-card); color: var(--text-muted); border: 1px solid var(--border); }
.modal-btn-cancel:hover { border-color: var(--text-muted); color: var(--text-primary); }
 
/* ─── EXPORT MODAL ──────────────────────────────────────────────────── */
#exportModal {
  display: none; position: fixed; inset: 0;
  background: rgba(0,0,0,0.75); backdrop-filter: blur(8px);
  z-index: 10000; align-items: center; justify-content: center;
}
#exportModal.open { display: flex; }
.export-modal-box {
  background: var(--bg-panel); border: 1px solid rgba(0,200,255,0.35);
  border-radius: 14px; padding: 28px; width: 90%; max-width: 620px;
  max-height: 80vh; display: flex; flex-direction: column; gap: 14px;
  box-shadow: 0 24px 80px rgba(0,0,0,0.6);
}
.export-modal-box h3 { font-family: var(--font-head); font-size: 13px; letter-spacing: 3px; color: var(--accent); text-transform: uppercase; }
.export-modal-box textarea { flex: 1; min-height: 260px; width: 100%; background: var(--bg-card); color: var(--text-primary); border: 1px solid var(--border); border-radius: 8px; padding: 12px; font-family: var(--font-head); font-size: 11px; resize: vertical; }
.export-modal-actions { display: flex; gap: 10px; }
.export-modal-btn { flex: 1; padding: 10px; font-family: var(--font-head); font-size: 11px; letter-spacing: 1.5px; text-transform: uppercase; border-radius: 6px; cursor: pointer; transition: var(--transition); }
.export-modal-btn.primary { background: rgba(0,200,255,0.12); color: var(--accent); border: 1px solid rgba(0,200,255,0.35); }
.export-modal-btn.primary:hover { background: rgba(0,200,255,0.25); }
.export-modal-btn.secondary { background: var(--bg-card); color: var(--text-muted); border: 1px solid var(--border); }
.export-modal-btn.secondary:hover { border-color: var(--text-muted); color: var(--text-primary); }
 
/* ─── GRAPH POPUP ───────────────────────────────────────────────────── */
.graph-popup-overlay { display: none; position: fixed; inset: 0; background: rgba(0,0,0,0.82); backdrop-filter: blur(10px); z-index: 9999; justify-content: center; align-items: center; }
.graph-popup-container { background: var(--bg-panel); border: 1px solid var(--border); border-radius: 14px; width: 94vw; max-width: 1400px; height: 88vh; display: flex; flex-direction: column; overflow: hidden; box-shadow: 0 24px 80px rgba(0,0,0,0.7), 0 0 0 1px rgba(0,200,255,0.08); }
.graph-popup-header { background: rgba(0,200,255,0.06); border-bottom: 1px solid var(--border); padding: 18px 24px; display: flex; justify-content: space-between; align-items: center; flex-shrink: 0; }
.graph-popup-title { font-family: var(--font-head); font-size: 16px; letter-spacing: 2px; color: var(--accent); font-weight: normal; text-transform: uppercase; margin: 0; }
.graph-popup-close { background: var(--bg-card); border: 1px solid var(--border); border-radius: 6px; color: var(--text-muted); font-size: 18px; width: 34px; height: 34px; cursor: pointer; transition: var(--transition); display: flex; align-items: center; justify-content: center; }
.graph-popup-close:hover { border-color: var(--red); color: var(--red); }
.graph-popup-body { flex: 1; padding: 24px; overflow: hidden; background: var(--bg-card); display: flex; flex-direction: column; min-height: 0; }
.graph-canvas-container { flex: 1; position: relative; min-height: 0; width: 100%; }
.graph-canvas-container canvas { width: 100% !important; height: 100% !important; }
.graph-loading { display: flex; justify-content: center; align-items: center; height: 100%; color: var(--accent); font-family: var(--font-head); font-size: 13px; letter-spacing: 2px; }
.graph-info { margin-top: 12px; padding: 10px 16px; background: var(--bg-panel); border: 1px solid var(--border); border-radius: 8px; font-size: 12px; color: var(--text-muted); font-family: var(--font-head); flex-shrink: 0; }
 
/* ─── NOTES MODAL ───────────────────────────────────────────────────── */
.notes-modal { display: none; position: fixed; z-index: 10000; inset: 0; background: rgba(0,0,0,0.7); backdrop-filter: blur(6px); }
.notes-modal-content { background: var(--bg-panel); border: 1px solid var(--border); border-radius: 14px; margin: 10% auto; padding: 24px; width: 90%; max-width: 420px; box-shadow: 0 20px 60px rgba(0,0,0,0.5); }
.notes-modal-content h3 { font-family: var(--font-head); color: var(--accent); font-size: 14px; letter-spacing: 2px; text-transform: uppercase; margin-bottom: 16px; }
.notes-close { color: var(--text-muted); float: right; font-size: 22px; cursor: pointer; background: none; border: none; transition: var(--transition); }
.notes-close:hover { color: var(--red); }
.note-row { display: flex; gap: 8px; margin-bottom: 10px; }
.note-row input { flex: 1; padding: 8px 12px; background: var(--bg-card); border: 1px solid var(--border); border-radius: 6px; color: var(--text-primary); font-family: var(--font-head); font-size: 13px; }
.note-row input:focus { outline: none; border-color: var(--accent); }
.note-row button { padding: 8px 14px; background: rgba(0,200,255,0.15); color: var(--accent); border: 1px solid rgba(0,200,255,0.3); border-radius: 6px; cursor: pointer; font-family: var(--font-head); font-size: 12px; transition: var(--transition); }
.note-row button:hover { background: rgba(0,200,255,0.3); }
 
/* ─── SECTION HEADING ───────────────────────────────────────────────── */
.section-heading { display: flex; align-items: center; gap: 14px; margin-bottom: 12px; }
.section-heading .line { flex: 1; height: 1px; background: linear-gradient(90deg, var(--border), transparent); }
.section-heading h2 { font-family: var(--font-head); font-size: 11px; letter-spacing: 4px; color: var(--accent); text-transform: uppercase; font-weight: normal; white-space: nowrap; }
 
/* ─── STATUS GRID ───────────────────────────────────────────────────── */
.ahu-status-section { display: flex; flex-direction: column; width: 100%; gap: 16px; }
.status-bubbles-grid { display: grid; grid-template-columns: repeat(auto-fit, minmax(240px, 1fr)); gap: 12px; width: 100%; }
.bubble { background: var(--bg-panel); border: 1px solid var(--border); border-radius: var(--radius); padding: clamp(10px, 1.2vw, 20px); display: flex; align-items: center; justify-content: center; text-align: center; font-family: var(--font-head); font-size: clamp(11px, 0.9vw, 15px); color: var(--text-primary); cursor: pointer; transition: var(--transition); box-shadow: 0 2px 12px rgba(0,0,0,0.3); }
.bubble:hover { border-color: var(--accent); background: var(--bg-card-hover); transform: translateY(-2px); box-shadow: 0 0 20px var(--accent-glow); }
.bubble p { margin: 0; color: var(--text-muted); font-size: inherit; }
 
/* ─── BOTTOM BAR ────────────────────────────────────────────────────── */
.bottom-bar { background: rgba(13,17,23,0.97); border-top: 1px solid var(--border); display: flex; align-items: center; justify-content: space-between; padding: 0 12px; height: 50px; flex-shrink: 0; z-index: 1000; gap: 8px; overflow: hidden; }
.back-button { background: none; border: 1px solid var(--border); border-radius: 6px; color: var(--text-muted); padding: 6px 12px; cursor: pointer; font-family: var(--font-head); font-size: clamp(10px, 0.8vw, 13px); letter-spacing: 1px; display: flex; align-items: center; gap: 6px; transition: var(--transition); flex-shrink: 0; white-space: nowrap; }
.back-button:hover { border-color: var(--accent); color: var(--accent); }
.date-time { font-family: var(--font-head); font-size: clamp(8px, 0.65vw, 13px); color: var(--text-muted); text-align: center; letter-spacing: 1px; flex: 1; min-width: 0; overflow: hidden; }
.date-time strong { color: var(--text-primary); display: block; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }
.logout-btn { background: none; border: 1px solid var(--border); border-radius: 6px; color: var(--text-muted); padding: 6px 12px; cursor: pointer; font-family: var(--font-head); font-size: clamp(10px, 0.8vw, 13px); letter-spacing: 1px; display: flex; align-items: center; gap: 6px; transition: var(--transition); flex-shrink: 0; white-space: nowrap; }
.logout-btn:hover { border-color: var(--red); color: var(--red); }

/* ─── IMAGE PALETTE ─────────────────────────────────────────────────── */
#image-palette {
  position: fixed; top: 64px; right: -300px; width: 270px;
  height: calc(100vh - 64px - 50px); background: var(--bg-panel);
  border-left: 1px solid rgba(255,171,0,0.3);
  box-shadow: -4px 0 30px rgba(0,0,0,0.5); z-index: 500;
  transition: right 0.3s cubic-bezier(0.4,0,0.2,1);
  overflow-y: auto; display: flex; flex-direction: column;
}
body.edit-mode #image-palette { right: 0; }
#image-palette-header { padding: 12px 14px; background: rgba(255,171,0,0.06); border-bottom: 1px solid rgba(255,171,0,0.2); flex-shrink: 0; }
#image-palette-header h3 { font-family: var(--font-head); font-size: 10px; letter-spacing: 3px; color: var(--amber); text-transform: uppercase; margin-bottom: 4px; }
#image-palette-header p { font-family: var(--font-head); font-size: 9px; color: var(--text-muted); letter-spacing: 0.5px; }
#image-palette-search { padding: 8px 14px; border-bottom: 1px solid rgba(255,171,0,0.12); flex-shrink: 0; }
#image-palette-search input { width: 100%; padding: 6px 10px; background: var(--bg-card); border: 1px solid rgba(255,171,0,0.2); border-radius: 5px; color: var(--text-primary); font-family: var(--font-head); font-size: 11px; }
#image-palette-search input:focus { outline: none; border-color: var(--amber); }
#image-palette-grid { flex: 1; padding: 10px; display: grid; grid-template-columns: 1fr 1fr; gap: 8px; overflow-y: auto; align-content: start; }
.palette-item { background: var(--bg-card); border: 1px solid rgba(255,171,0,0.18); border-radius: 7px; padding: 8px 6px 6px; cursor: grab; transition: var(--transition); display: flex; flex-direction: column; align-items: center; gap: 5px; user-select: none; position: relative; }
.palette-item:hover { border-color: var(--amber); background: var(--bg-card-hover); transform: translateY(-2px); box-shadow: 0 4px 16px rgba(255,171,0,0.15); }
.palette-item:active { cursor: grabbing; transform: scale(0.96); }
.palette-item-thumb { width: 100%; height: 52px; object-fit: contain; border-radius: 4px; pointer-events: none; filter: brightness(1.4) saturate(1.2); background: repeating-conic-gradient(rgba(255,255,255,0.07) 0% 25%, transparent 0% 50%) 0 0 / 10px 10px, rgba(0,0,0,0.3); }
.palette-item-name { font-family: var(--font-head); font-size: 9px; color: var(--text-muted); text-align: center; letter-spacing: 0.3px; word-break: break-word; line-height: 1.3; }
.palette-item:hover .palette-item-name { color: var(--amber); }

#palette-drag-ghost { position: fixed; pointer-events: none; z-index: 99999; opacity: 0.85; display: none; max-width: 120px; max-height: 100px; object-fit: contain; border: 2px dashed var(--amber); border-radius: 6px; background: rgba(255,171,0,0.08); transform: translate(-50%, -50%); }
#ahu-graphic-wrapper.drop-target { outline: 2px dashed rgba(255,171,0,0.6); box-shadow: 0 0 30px rgba(255,171,0,0.15); }

/* ─── LIGHT MODE ────────────────────────────────────────────────────── */
body.light-mode { background: #dce4ef; }
body.light-mode .main-content { background: radial-gradient(circle, rgba(0,60,180,0.04) 1px, transparent 1px), radial-gradient(ellipse at 20% 40%, rgba(0,80,200,0.06) 0%, transparent 55%), linear-gradient(160deg, #cfd8e8 0%, #d8e2f0 40%, #ccd5e6 100%); background-size: 24px 24px, auto, auto; background-attachment: fixed, fixed, fixed; }
body.light-mode .bubbleSP { background: linear-gradient(160deg, #e8eef8 0%, #edf2fc 60%, #e4ecf6 100%); border-color: rgba(0,60,180,0.18); box-shadow: 0 0 24px rgba(0,60,180,0.06), 0 4px 16px rgba(0,0,0,0.12), inset 0 1px 0 rgba(255,255,255,0.8); }
body.light-mode .draggable-overlay { filter: contrast(1.1) drop-shadow(0 1px 4px rgba(0,40,140,0.25)); transition: filter 0.2s ease, opacity 0.3s ease; }
body.light-mode .draggable-overlay:hover { filter: contrast(1.2) drop-shadow(0 2px 8px rgba(0,40,140,0.45)); }
body.light-mode .palette-item-thumb { filter: contrast(1.1) saturate(1.1); background: repeating-conic-gradient(rgba(0,0,0,0.06) 0% 25%, transparent 0% 50%) 0 0 / 10px 10px, rgba(255,255,255,0.5); }
body.light-mode .top-bar, body.light-mode .bottom-bar { background: rgba(220,225,236,0.98); border-color: rgba(0,30,100,0.25); }
body.light-mode .user-badge { background: rgba(255,255,255,0.85); border-color: rgba(0,30,100,0.3); color: #334466; }
body.light-mode .site-label { color: #001f6b; }
body.light-mode #ahu-header { color: #001040; }
body.light-mode #userDisplay { color: #001040; }
body.light-mode .hamburger-line { background: #001f6b; }
body.light-mode .hamburger-menu { background: rgba(255,255,255,0.85); border-color: rgba(0,30,100,0.3); }
body.light-mode .side-panel { background: #dde2ed; border-color: rgba(0,30,100,0.2); }
body.light-mode .side-panel-header h2 { color: #001f6b; }
body.light-mode .nav-image-btn { background: #e4e8f3; border-color: rgba(0,100,160,0.25); }
body.light-mode .nav-image-btn:hover { background: #d0d8f0; border-color: #0070b8; }
body.light-mode .nav-btn-label { color: #1a2035; }
body.light-mode .bubble { background: rgba(255,255,255,0.75); border-color: rgba(0,30,100,0.2); }
body.light-mode .point-display-inner { background: rgba(255,255,255,0.92); border-color: rgba(0,40,140,0.4); box-shadow: 0 1px 6px rgba(0,40,140,0.1); }
body.light-mode .pill-label { color: #334466; }
body.light-mode .pill-value { text-shadow: none; }
body.light-mode .back-button { background: rgba(255,255,255,0.8); color: #334466; border-color: rgba(0,30,100,0.3); }
body.light-mode .logout-btn { background: rgba(255,255,255,0.8); color: #1a2035; border-color: rgba(0,100,180,0.3); }
body.light-mode .section-heading h2 { color: #001f6b; }
body.light-mode #unit-data-panel { background: rgba(255,255,255,0.8); border-color: rgba(0,30,100,0.2); }
body.light-mode #unit-data-panel-title { color: #001f6b; }
body.light-mode #unit-data-inner-table th { color: #001f6b; }
body.light-mode #unit-data-inner-table td { color: #001040; }

::-webkit-scrollbar { width: 6px; }
::-webkit-scrollbar-track { background: transparent; }
::-webkit-scrollbar-thumb { background: var(--border); border-radius: 3px; }

@media (max-width: 900px) { .topbar-pill-group { display: none; } }
@media (max-width: 600px) { #userDisplay { max-width: 50px; } .top-right-controls { display: none; } }

@keyframes alarmPulse { 0%,100% { opacity:1; transform:scale(1); } 50% { opacity:0.7; transform:scale(1.08); } }
@keyframes orPulse { 0%, 100% { box-shadow: 0 0 4px rgba(213,22,223,0.5); } 50% { box-shadow: 0 0 14px rgba(213,22,223,0.9), 0 0 28px rgba(213,22,223,0.4); } }

/* ─── SIZE CONTROL PANEL ────────────────────────────────────────────── */
#size-control-panel { display: none; position: fixed; z-index: 700; background: var(--bg-panel); border: 1px solid rgba(255,171,0,0.45); border-radius: 10px; padding: 0; box-shadow: 0 8px 32px rgba(0,0,0,0.5), 0 0 20px rgba(255,171,0,0.06); min-width: 256px; max-width: 268px; max-height: 90vh; overflow-y: auto; overflow-x: hidden; font-family: var(--font-head); cursor: default; }
#size-control-panel.open { display: block; }
.scp-section { padding: 8px 12px; border-bottom: 1px solid rgba(255,171,0,0.14); }
.scp-section:last-child { border-bottom: none; }
.scp-label { font-size: 9px; letter-spacing: 2px; color: var(--text-muted); text-transform: uppercase; margin-bottom: 6px; display: block; }
.size-ctrl-row { display: flex; align-items: center; gap: 6px; margin-bottom: 6px; }
.size-ctrl-row label { font-size: 10px; color: var(--text-muted); letter-spacing: 1px; text-transform: uppercase; width: 46px; flex-shrink: 0; }
.size-ctrl-row input[type=number] { width: 52px; flex: none; padding: 4px 6px; background: var(--bg-card); border: 1px solid var(--border); border-radius: 5px; color: var(--text-primary); font-family: var(--font-head); font-size: 12px; text-align: center; }
.size-ctrl-row input[type=range] { flex: 1; accent-color: var(--amber); height: 4px; }
.size-ctrl-row span.unit { font-size: 10px; color: rgba(255,171,0,0.7); min-width: 14px; }
.preset-chips { display: flex; flex-wrap: wrap; gap: 4px; margin-bottom: 4px; }
.preset-chip { padding: 3px 7px; background: rgba(255,171,0,0.07); border: 1px solid rgba(255,171,0,0.22); border-radius: 4px; color: var(--amber); font-family: var(--font-head); font-size: 9px; letter-spacing: 0.5px; cursor: pointer; transition: var(--transition); white-space: nowrap; }
.preset-chip:hover { background: rgba(255,171,0,0.2); border-color: var(--amber); }
.preset-chip.active { background: rgba(255,171,0,0.3); border-color: var(--amber); color: #fff; }
.align-row { display: flex; gap: 4px; margin-bottom: 4px; }
.align-btn { flex: 1; padding: 4px 4px; background: rgba(0,200,255,0.06); border: 1px solid rgba(0,200,255,0.22); border-radius: 4px; color: var(--accent); font-family: var(--font-head); font-size: 9px; letter-spacing: 0.5px; cursor: pointer; transition: var(--transition); text-align: center; }
.align-btn:hover { background: rgba(0,200,255,0.18); border-color: var(--accent); }
.align-btn:disabled { opacity: 0.3; cursor: not-allowed; }
.nudge-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 3px; margin-bottom: 4px; }
.nudge-btn { padding: 5px 0; background: rgba(0,200,255,0.05); border: 1px solid rgba(0,200,255,0.18); border-radius: 4px; color: var(--accent); font-family: var(--font-head); font-size: 13px; cursor: pointer; transition: var(--transition); text-align: center; line-height: 1; }
.nudge-btn:hover { background: rgba(0,200,255,0.18); border-color: var(--accent); }
.nudge-center { background: rgba(255,171,0,0.06); border-color: rgba(255,171,0,0.2); color: var(--text-muted); font-size: 9px; letter-spacing: 1px; }
.lock-row { display: flex; align-items: center; gap: 8px; margin-bottom: 0; }
.lock-row label { font-size: 10px; color: var(--text-muted); letter-spacing: 1px; cursor: pointer; }
.lock-checkbox { accent-color: var(--amber); width: 14px; height: 14px; cursor: pointer; }
.rotate-presets { display: flex; gap: 4px; margin-top: 4px; }
.rotate-presets button { flex: 1; padding: 4px; background: rgba(255,171,0,0.08); border: 1px solid rgba(255,171,0,0.25); border-radius: 4px; color: var(--amber); font-family: var(--font-head); font-size: 9px; letter-spacing: 1px; cursor: pointer; transition: var(--transition); }
.rotate-presets button:hover { background: rgba(255,171,0,0.25); }
#clip-canvas { width: 100%; border: 1px solid rgba(255,171,0,0.25); border-radius: 4px; background: rgba(0,0,0,0.3); cursor: crosshair; display: block; }
.clip-btns { display: flex; gap: 4px; margin-top: 4px; }
.clip-btn { flex: 1; padding: 4px; border-radius: 4px; font-family: var(--font-head); font-size: 8px; letter-spacing: 1px; cursor: pointer; transition: var(--transition); }
.clip-btn-add  { background: rgba(0,200,255,0.08); border: 1px solid rgba(0,200,255,0.25); color: var(--accent); }
.clip-btn-rem  { background: rgba(255,171,0,0.08); border: 1px solid rgba(255,171,0,0.25); color: var(--amber); }
.clip-btn-rst  { background: rgba(255,68,68,0.08);  border: 1px solid rgba(255,68,68,0.25);  color: var(--red); }
.clip-btn:hover { opacity: 0.8; transform: scale(1.03); }
#size-ctrl-close { width: calc(100% - 24px); margin: 8px 12px; padding: 7px; background: rgba(255,68,68,0.1); border: 1px solid rgba(255,68,68,0.3); border-radius: 5px; color: var(--red); font-family: var(--font-head); font-size: 10px; letter-spacing: 1px; cursor: pointer; text-transform: uppercase; display: block; }
#size-ctrl-close:hover { background: rgba(255,68,68,0.25); }

/* ─── PALETTE FOLDER ────────────────────────────────────────────── */
.palette-folder { margin-bottom: 4px; }
.palette-folder-header { display: flex; align-items: center; gap: 6px; padding: 6px 10px; background: rgba(255,171,0,0.07); border: 1px solid rgba(255,171,0,0.18); border-radius: 6px; cursor: pointer; user-select: none; font-family: var(--font-head); font-size: 10px; letter-spacing: 2px; color: var(--amber); text-transform: uppercase; transition: var(--transition); }
.palette-folder-header:hover { background: rgba(255,171,0,0.15); border-color: var(--amber); }
.palette-folder-chevron { margin-left: auto; font-size: 10px; transition: transform 0.2s; }
.palette-folder.open .palette-folder-chevron { transform: rotate(180deg); }
.palette-folder-count { font-size: 9px; color: rgba(255,171,0,0.5); }
.palette-folder-grid { display: none; padding: 6px 4px 4px; grid-template-columns: 1fr 1fr; gap: 6px; }
.palette-folder.open .palette-folder-grid { display: grid; }

/* ─── ID ASSIGNMENT MODAL ──────────────────────────────────────── */
#id-assign-modal { display: none; position: fixed; inset: 0; background: rgba(0,0,0,0.78); backdrop-filter: blur(10px); z-index: 10001; align-items: center; justify-content: center; }
#id-assign-modal.open { display: flex; }
.id-assign-box { background: var(--bg-panel); border: 1px solid rgba(0,200,255,0.35); border-radius: 14px; padding: 0; width: 92%; max-width: 500px; max-height: 90vh; overflow: hidden; display: flex; flex-direction: column; box-shadow: 0 24px 80px rgba(0,0,0,0.6); animation: modalIn 0.25s cubic-bezier(0.34,1.56,0.64,1); }
.id-assign-header { display: flex; align-items: center; justify-content: space-between; padding: 16px 20px; border-bottom: 1px solid var(--border); background: rgba(0,200,255,0.05); flex-shrink: 0; }
.id-assign-header h3 { font-family: var(--font-head); font-size: 12px; letter-spacing: 3px; color: var(--accent); text-transform: uppercase; font-weight: normal; }
.id-assign-close { background: none; border: none; color: var(--text-muted); font-size: 20px; cursor: pointer; padding: 0 4px; }
.id-assign-close:hover { color: var(--red); }
.id-assign-body { padding: 18px 20px; overflow-y: auto; display: flex; flex-direction: column; gap: 14px; }
.id-assign-label { font-family: var(--font-head); font-size: 10px; letter-spacing: 2px; color: var(--text-muted); text-transform: uppercase; margin-bottom: 5px; display: block; }
.id-assign-select { width: 100%; padding: 9px 12px; background: var(--bg-card); border: 1px solid var(--border); border-radius: 7px; color: var(--text-primary); font-family: var(--font-head); font-size: 13px; transition: var(--transition); cursor: pointer; }
.id-assign-select:focus { outline: none; border-color: var(--accent); box-shadow: 0 0 0 3px var(--accent-glow); }
.id-assign-preview { background: var(--bg-card); border: 1px solid rgba(0,200,255,0.2); border-radius: 7px; padding: 10px 14px; font-family: var(--font-head); font-size: 11px; color: var(--text-muted); min-height: 36px; }
.id-assign-preview .preview-id { color: var(--accent); font-size: 14px; font-weight: bold; }
.id-assign-preview .preview-label { color: var(--text-muted); font-size: 11px; }
.id-assign-footer { display: flex; gap: 10px; padding: 14px 20px; border-top: 1px solid var(--border); flex-shrink: 0; }
.id-assign-btn { flex: 1; padding: 10px; border-radius: 7px; font-family: var(--font-head); font-size: 11px; letter-spacing: 1.5px; text-transform: uppercase; cursor: pointer; transition: var(--transition); border: none; }
.id-assign-btn-apply { background: rgba(0,200,255,0.15); color: var(--accent); border: 1px solid rgba(0,200,255,0.35); }
.id-assign-btn-apply:hover { background: rgba(0,200,255,0.28); }
.id-assign-btn-skip { background: var(--bg-card); color: var(--text-muted); border: 1px solid var(--border); }
.id-assign-btn-skip:hover { border-color: var(--text-muted); color: var(--text-primary); }

#dynimg-picker-section { display: none; }
#dynimg-picker-section.visible { display: block; }

.dynimg-state-row { display: flex; flex-direction: column; gap: 8px; margin-bottom: 4px; }
.dynimg-state-label { font-family: var(--font-head); font-size: 10px; letter-spacing: 2px; color: var(--text-muted); text-transform: uppercase; }
.dynimg-picker-grid { display: grid; grid-template-columns: repeat(4, 1fr); gap: 6px; max-height: 140px; overflow-y: auto; background: var(--bg-card); border: 1px solid var(--border); border-radius: 7px; padding: 8px; }
.dynimg-thumb-item { display: flex; flex-direction: column; align-items: center; gap: 3px; padding: 4px; background: var(--bg-panel); border: 2px solid transparent; border-radius: 5px; cursor: pointer; transition: var(--transition); }
.dynimg-thumb-item:hover { border-color: rgba(0,200,255,0.4); background: var(--bg-card-hover); }
.dynimg-thumb-item.selected { border-color: var(--accent); background: rgba(0,200,255,0.08); }
.dynimg-thumb-item.selected-off { border-color: var(--amber); background: rgba(255,171,0,0.08); }
.dynimg-thumb-img { width: 100%; height: 36px; object-fit: contain; filter: brightness(1.3) saturate(1.1); pointer-events: none; }
.dynimg-thumb-name { font-family: var(--font-head); font-size: 8px; color: var(--text-muted); text-align: center; word-break: break-word; line-height: 1.2; }
.dynimg-selected-preview { display: flex; align-items: center; gap: 10px; background: var(--bg-card); border: 1px solid rgba(0,200,255,0.2); border-radius: 6px; padding: 8px 10px; min-height: 40px; }
.dynimg-selected-preview img { width: 32px; height: 32px; object-fit: contain; filter: brightness(1.3); }
.dynimg-selected-preview span { font-family: var(--font-head); font-size: 10px; color: var(--text-muted); }
.dynimg-selected-preview .dynimg-selected-name { color: var(--accent); font-size: 11px; }

.dynimg-watch-row { display: flex; flex-direction: column; gap: 6px; }

/* ─── DATA CONTAINER ─────────────────────────────────────────────── */
.image-data-container { position: absolute; z-index: 10; background: rgba(10,15,25,0.92); border: 1px solid rgba(0,200,255,0.35); border-radius: 7px; padding: 4px 8px; font-family: var(--font-head); font-size: clamp(8px, 0.7vw, 11px); white-space: nowrap; backdrop-filter: blur(8px); cursor: default; user-select: none; min-width: 60px; }
.image-data-container:hover { border-color: var(--accent); }
.idc-label { font-size: clamp(6px, 0.5vw, 9px); color: var(--text-muted); letter-spacing: 0.5px; display: block; line-height: 1.3; }
.idc-value { font-size: clamp(8px, 0.7vw, 12px); font-weight: bold; color: var(--accent); display: block; line-height: 1.4; }
.idc-value.status-on { color: var(--green); }
.idc-value.status-off { color: var(--text-muted); }
.idc-value.status-fault { color: var(--red); }
.idc-value.override-active { color: var(--purple); }
body.edit-mode .image-data-container { outline: 1px dashed rgba(0,200,255,0.5); cursor: move; }
body.edit-mode .image-data-container:hover { outline-color: var(--accent); }
.idc-remove { display: none; position: absolute; top: -7px; right: -7px; width: 14px; height: 14px; background: rgba(255,68,68,0.9); border-radius: 50%; border: 1px solid var(--red); color: #fff; font-size: 9px; font-weight: bold; align-items: center; justify-content: center; cursor: pointer; z-index: 20; line-height: 1; }
body.edit-mode .idc-remove { display: flex; }
.idc-reassign { display: none; position: absolute; top: -7px; left: -7px; width: 14px; height: 14px; background: rgba(0,200,255,0.85); border-radius: 50%; border: 1px solid var(--accent); color: var(--bg-deep); font-size: 9px; font-weight: bold; align-items: center; justify-content: center; cursor: pointer; z-index: 20; line-height: 1; }
body.edit-mode .idc-reassign { display: flex; }
</style>
</head>
<body>

<!-- PAGE LOADER -->
<div id="page-loader">
    <div class="loader-content">
        <div class="logo-wrapper">
            <svg class="loader-m" viewBox="0 0 200 200">
                <path d="M20 170 V30 L100 110 L180 30 V170" fill="none" stroke="#00A86B" stroke-width="18" stroke-linecap="round" stroke-linejoin="round"/>
            </svg>
            <div class="loader-wordmark">URPHY</div>
        </div>
        <div class="loader-text">Loading system data…</div>
    </div>
</div>

<div class="overlay" id="overlay"></div>

<!-- SIDE PANEL -->
<div class="side-panel" id="sidePanel">
    <div class="side-panel-header">
        <h2>Navigation</h2>
        <p>Murphy Control Panel</p>
    </div>
    <div class="nav-section-label">System Views</div>
    <div class="nav-image-grid">
        <a href="../Home.html" class="nav-image-btn">
            <div class="nav-btn-icon"><svg viewBox="0 0 40 40" xmlns="http://www.w3.org/2000/svg" width="26" height="26"><polygon points="20,4 4,18 7,18 7,36 16,36 16,26 24,26 24,36 33,36 33,18 36,18" fill="none" stroke="var(--accent)" stroke-width="2.2" stroke-linejoin="round"/></svg></div>
            <div class="nav-btn-text"><span class="nav-btn-label">Home</span><span class="nav-btn-sublabel">Main dashboard</span></div>
        </a>
    </div>
</div>

<!-- IMAGE PALETTE -->
<div id="image-palette">
<div id="image-palette-header">
    <h3>🖼 Image Palette</h3>
    <p>Drag images onto the AHU canvas</p>
    <div id="standalone-container-drag"
      style="margin-top:8px;padding:7px 10px;background:rgba(0,200,255,0.08);border:1px solid rgba(0,200,255,0.3);border-radius:7px;cursor:grab;display:flex;align-items:center;gap:8px;user-select:none;"
      title="Drag onto canvas to create a standalone data container">
      <span style="font-size:14px;">📊</span>
      <span style="font-family:var(--font-head);font-size:10px;letter-spacing:1.5px;color:var(--accent);text-transform:uppercase;">Drag: Data Container</span>
    </div>
</div>
    <div id="image-palette-search">
        <input type="text" id="palette-search-input" placeholder="Search images…" oninput="filterPalette(this.value)">
    </div>
    <div id="image-palette-grid"></div>
</div>

<!-- ID ASSIGNMENT MODAL -->
<div id="id-assign-modal">
  <div class="id-assign-box">
    <div class="id-assign-header">
      <h3>Assign Point ID to Image</h3>
      <button class="id-assign-close" onclick="closeIDAssignModal()">&times;</button>
    </div>
    <div class="id-assign-body">
      <div>
        <span class="id-assign-label">Device Type</span>
        <select id="id-device-type" class="id-assign-select" onchange="populateIDOptions()">
          <option value="">— Select device type —</option>
          <option value="AHU">AHU — Air Handling Unit</option>
          <option value="RTU">RTU — Rooftop Unit</option>
          <option value="VAV">VAV — Variable Air Volume</option>
          <option value="FCU">FCU — Fan Coil Unit</option>
          <option value="FTU">FTU — Fan Terminal Unit</option>
          <option value="CHILLER">CHILLER — Chiller Unit</option>
          <option value="CHILLER_PLANT">CHILLER_PLANT — Chiller Plant</option>
          <option value="TOWER">TOWER — Cooling Tower</option>
          <option value="BOILER">BOILER — Boiler</option>
          <option value="EXHAUST_FANS">EXHAUST_FANS — Exhaust Fans</option>
        </select>
      </div>
      <div id="id-point-group" style="display:none;">
        <span class="id-assign-label">Point ID</span>
        <select id="id-point-select" class="id-assign-select" onchange="updateIDPreview()">
          <option value="">— Select point ID —</option>
        </select>
      </div>
      <div class="id-assign-preview" id="id-assign-preview">
        <span style="color:var(--text-muted);font-family:var(--font-head);font-size:11px;">Select a device type and point ID above.</span>
      </div>
      <!-- SECOND POINT CHECKBOX -->
    <!-- SECOND IMAGE / SECOND POINT CHECKBOX — content switches based on context -->
<div id="second-point-group" style="display:none;">

  <!-- MODE: second image (shown when a real image was dragged) -->
  <div id="second-image-mode" style="display:none;">
    <div class="dynimg-overlay-checkbox-row" style="margin-top:4px;">
      <input type="checkbox" id="enable-second-image" onchange="toggleSecondImage(this.checked)">
      <label for="enable-second-image">Show 2nd Image (value-controlled)</label>
      <span class="overlay-hint">shown when watched point ≥ 1</span>
    </div>
    <div id="second-image-controls" style="display:none;flex-direction:column;gap:10px;margin-top:6px;">
      <div style="background:rgba(0,200,255,0.04);border:1px solid rgba(0,200,255,0.15);border-radius:7px;padding:10px 12px;">
        <div style="font-family:var(--font-head);font-size:9px;letter-spacing:1.5px;color:var(--accent);text-transform:uppercase;margin-bottom:5px;">How it works</div>
        <div style="font-family:var(--font-head);font-size:10px;color:var(--text-muted);line-height:1.5;">Pick a second image from the palette below. Then choose which point to watch. When the watched point value is <strong style="color:var(--green)">≥ 1 / true</strong>, the second image is shown alongside the first. When <strong style="color:var(--red)">&lt; 1 / false</strong>, it is hidden.</div>
      </div>
      <!-- Second image picker -->
      <div>
        <span class="id-assign-label" style="color:var(--accent);">2nd Image — pick from palette</span>
        <div id="second-img-picker-grid" class="dynimg-picker-grid" style="max-height:160px;"></div>
        <div class="dynimg-selected-preview" id="second-img-preview">
          <span style="color:var(--text-muted);font-family:var(--font-head);font-size:10px;">No 2nd image selected</span>
        </div>
      </div>
      <!-- Watch point for second image -->
      <div>
        <span class="id-assign-label" style="color:var(--accent);">Watch Point — Device Type</span>
        <select id="second-img-watch-device-type" class="id-assign-select" onchange="populateSecondImgWatchPoints()">
          <option value="">— Select device type —</option>
          <option value="AHU">AHU — Air Handling Unit</option>
          <option value="RTU">RTU — Rooftop Unit</option>
          <option value="VAV">VAV — Variable Air Volume</option>
          <option value="FCU">FCU — Fan Coil Unit</option>
          <option value="FTU">FTU — Fan Terminal Unit</option>
          <option value="CHILLER">CHILLER — Chiller Unit</option>
          <option value="CHILLER_PLANT">CHILLER_PLANT — Chiller Plant</option>
          <option value="TOWER">TOWER — Cooling Tower</option>
          <option value="BOILER">BOILER — Boiler</option>
          <option value="EXHAUST_FANS">EXHAUST_FANS — Exhaust Fans</option>
        </select>
      </div>
      <div id="second-img-watch-point-group" style="display:none;">
        <span class="id-assign-label" style="color:var(--accent);">Watch Point ID</span>
        <select id="second-img-watch-point-select" class="id-assign-select">
          <option value="">— Select point to watch —</option>
        </select>
      </div>
      <!-- Size/position of second image relative to first -->
      <div>
        <span class="id-assign-label">2nd Image Size &amp; Offset (% of base image)</span>
        <div class="overlay-size-row"><label>W</label><input type="range" id="si-ov-w-r" min="5" max="200" step="0.5" value="100" oninput="syncSIOvSize('w','range')"><input type="number" id="si-ov-w-n" min="5" max="200" step="0.5" value="100" oninput="syncSIOvSize('w','num')"><span class="unit">%</span></div>
        <div class="overlay-size-row"><label>H</label><input type="range" id="si-ov-h-r" min="5" max="200" step="0.5" value="100" oninput="syncSIOvSize('h','range')"><input type="number" id="si-ov-h-n" min="5" max="200" step="0.5" value="100" oninput="syncSIOvSize('h','num')"><span class="unit">%</span></div>
        <div class="overlay-size-row"><label>X</label><input type="range" id="si-ov-x-r" min="-100" max="200" step="0.5" value="0" oninput="syncSIOvSize('x','range')"><input type="number" id="si-ov-x-n" min="-100" max="200" step="0.5" value="0" oninput="syncSIOvSize('x','num')"><span class="unit">%</span></div>
        <div class="overlay-size-row"><label>Y</label><input type="range" id="si-ov-y-r" min="-100" max="200" step="0.5" value="0" oninput="syncSIOvSize('y','range')"><input type="number" id="si-ov-y-n" min="-100" max="200" step="0.5" value="0" oninput="syncSIOvSize('y','num')"><span class="unit">%</span></div>
      </div>
    </div>
  </div>

  <!-- MODE: second point (shown when a standalone data container was dragged) -->
  <div id="second-point-mode" style="display:none;">
    <div class="dynimg-overlay-checkbox-row" style="margin-top:4px;">
      <input type="checkbox" id="enable-second-point" onchange="toggleSecondPoint(this.checked)">
      <label for="enable-second-point">Show 2nd Point in Container</label>
    </div>
    <div id="second-point-controls" style="display:none;flex-direction:column;gap:8px;margin-top:6px;">
      <div>
        <span class="id-assign-label">2nd Point — Device Type</span>
        <select id="id-device-type-2" class="id-assign-select" onchange="populateIDOptions2()">
          <option value="">— Select device type —</option>
          <option value="AHU">AHU — Air Handling Unit</option>
          <option value="RTU">RTU — Rooftop Unit</option>
          <option value="VAV">VAV — Variable Air Volume</option>
          <option value="FCU">FCU — Fan Coil Unit</option>
          <option value="FTU">FTU — Fan Terminal Unit</option>
          <option value="CHILLER">CHILLER — Chiller Unit</option>
          <option value="CHILLER_PLANT">CHILLER_PLANT — Chiller Plant</option>
          <option value="TOWER">TOWER — Cooling Tower</option>
          <option value="BOILER">BOILER — Boiler</option>
          <option value="EXHAUST_FANS">EXHAUST_FANS — Exhaust Fans</option>
        </select>
      </div>
      <div id="id-point-group-2" style="display:none;">
        <span class="id-assign-label">2nd Point ID</span>
        <select id="id-point-select-2" class="id-assign-select">
          <option value="">— Select point ID —</option>
        </select>
      </div>
    </div>
  </div>

</div>
      <div id="id-container-position-group" style="display:none;">
        <span class="id-assign-label">Data Container Position (relative to image)</span>
        <div style="display:flex;gap:8px;flex-wrap:wrap;margin-top:2px;">
          <label style="font-family:var(--font-head);font-size:11px;color:var(--text-muted);display:flex;align-items:center;gap:4px;cursor:pointer;"><input type="radio" name="idc-pos" value="right" checked style="accent-color:var(--accent)"> Right</label>
          <label style="font-family:var(--font-head);font-size:11px;color:var(--text-muted);display:flex;align-items:center;gap:4px;cursor:pointer;"><input type="radio" name="idc-pos" value="below" style="accent-color:var(--accent)"> Below</label>
          <label style="font-family:var(--font-head);font-size:11px;color:var(--text-muted);display:flex;align-items:center;gap:4px;cursor:pointer;"><input type="radio" name="idc-pos" value="above" style="accent-color:var(--accent)"> Above</label>
          <label style="font-family:var(--font-head);font-size:11px;color:var(--text-muted);display:flex;align-items:center;gap:4px;cursor:pointer;"><input type="radio" name="idc-pos" value="left" style="accent-color:var(--accent)"> Left</label>
          <label style="font-family:var(--font-head);font-size:11px;color:var(--text-muted);display:flex;align-items:center;gap:4px;cursor:pointer;"><input type="radio" name="idc-pos" value="center" style="accent-color:var(--accent)"> Overlaid center</label>
        </div>
      </div>

      <!-- DYNAMIC IMAGE SECTION -->
      <div id="dynimg-picker-section">
        <div style="background:rgba(0,200,255,0.04);border:1px solid rgba(0,200,255,0.15);border-radius:8px;padding:12px 14px;margin-bottom:4px;">
          <div style="font-family:var(--font-head);font-size:9px;letter-spacing:1.5px;color:var(--accent);text-transform:uppercase;margin-bottom:6px;">Dynamic Image — How It Works</div>
          <div style="font-family:var(--font-head);font-size:10px;color:var(--text-muted);line-height:1.5;">Pick an <strong style="color:var(--green)">ON image</strong> (shown when value ≥ 1 / true) and an <strong style="color:var(--amber)">OFF image</strong> (shown when value &lt; 1 / false). Then choose which point to watch. A live value container will appear next to the image.</div>
        </div>

        <!-- ON image picker -->
        <div class="dynimg-state-row">
          <span class="dynimg-state-label" style="color:var(--green);">▶ ON State Image (value ≥ 1 / true)</span>
          <div id="dynimg-on-grid" class="dynimg-picker-grid">
            <div style="font-family:var(--font-head);font-size:9px;color:var(--text-muted);padding:4px;grid-column:1/-1;">Select device type first…</div>
          </div>
          <div class="dynimg-selected-preview" id="dynimg-on-preview">
            <span style="color:var(--text-muted);font-family:var(--font-head);font-size:10px;">No ON image selected</span>
          </div>
        </div>

        <!-- ═══ IMAGE OVERLAY CHECKBOX ═══ -->
        <div class="dynimg-overlay-checkbox-row">
          <input type="checkbox" id="dynimg-overlay-mode" onchange="toggleDynImgOverlayMode(this.checked)">
          <label for="dynimg-overlay-mode">Image Overlay</label>
          <span class="overlay-hint">Layer 2nd image on top of 1st</span>
        </div>

        <!-- Overlay size controls (shown when checkbox checked) -->
        <div id="dynimg-overlay-size-controls">
          <span class="overlay-size-label">Overlay Image Size &amp; Offset</span>
          <div class="overlay-size-row">
            <label>W</label>
            <input type="range" id="dynimg-ov-w-range" min="5" max="100" step="0.5" value="50" oninput="syncDynOvSize('w','range')">
            <input type="number" id="dynimg-ov-w-num" min="5" max="100" step="0.5" value="50" oninput="syncDynOvSize('w','num')">
            <span class="unit">%</span>
          </div>
          <div class="overlay-size-row">
            <label>H</label>
            <input type="range" id="dynimg-ov-h-range" min="5" max="100" step="0.5" value="50" oninput="syncDynOvSize('h','range')">
            <input type="number" id="dynimg-ov-h-num" min="5" max="100" step="0.5" value="50" oninput="syncDynOvSize('h','num')">
            <span class="unit">%</span>
          </div>
          <div class="overlay-size-row">
            <label>X</label>
            <input type="range" id="dynimg-ov-x-range" min="-50" max="150" step="0.5" value="0" oninput="syncDynOvSize('x','range')">
            <input type="number" id="dynimg-ov-x-num" min="-50" max="150" step="0.5" value="0" oninput="syncDynOvSize('x','num')">
            <span class="unit">%</span>
          </div>
          <div class="overlay-size-row">
            <label>Y</label>
            <input type="range" id="dynimg-ov-y-range" min="-50" max="150" step="0.5" value="0" oninput="syncDynOvSize('y','range')">
            <input type="number" id="dynimg-ov-y-num" min="-50" max="150" step="0.5" value="0" oninput="syncDynOvSize('y','num')">
            <span class="unit">%</span>
          </div>
          <p class="overlay-off-label-note">■ OFF image will be layered on top of ON image at these dimensions</p>
        </div>

        <!-- OFF image picker -->
        <div class="dynimg-state-row">
          <span class="dynimg-state-label" id="dynimg-off-state-label" style="color:var(--amber);">■ OFF State Image (value &lt; 1 / false) — optional</span>
          <div id="dynimg-off-grid" class="dynimg-picker-grid">
            <div style="font-family:var(--font-head);font-size:9px;color:var(--text-muted);padding:4px;grid-column:1/-1;">Select device type first…</div>
          </div>
          <div class="dynimg-selected-preview" id="dynimg-off-preview">
            <span style="color:var(--text-muted);font-family:var(--font-head);font-size:10px;">No OFF image selected — image hides when off</span>
          </div>
        </div>

        <!-- Watch point selectors -->
        <div class="dynimg-watch-row" style="margin-top:4px;">
          <span class="id-assign-label" style="color:var(--accent);">Watch Point — Device Type</span>
          <select id="dynimg-watch-device-type" class="id-assign-select" onchange="populateDynWatchPointOptions()">
            <option value="">— Select device type to watch —</option>
            <option value="AHU">AHU — Air Handling Unit</option>
            <option value="RTU">RTU — Rooftop Unit</option>
            <option value="VAV">VAV — Variable Air Volume</option>
            <option value="FCU">FCU — Fan Coil Unit</option>
            <option value="FTU">FTU — Fan Terminal Unit</option>
            <option value="CHILLER">CHILLER — Chiller Unit</option>
            <option value="CHILLER_PLANT">CHILLER_PLANT — Chiller Plant</option>
            <option value="TOWER">TOWER — Cooling Tower</option>
            <option value="BOILER">BOILER — Boiler</option>
            <option value="EXHAUST_FANS">EXHAUST_FANS — Exhaust Fans</option>
          </select>
        </div>
        <div class="dynimg-watch-row" id="dynimg-watch-point-group" style="display:none;">
          <span class="id-assign-label" style="color:var(--accent);">Watch Point ID</span>
          <select id="dynimg-watch-point-select" class="id-assign-select" onchange="updateDynWatchPreview()">
            <option value="">— Select point to watch —</option>
          </select>
        </div>
        <div class="id-assign-preview" id="dynimg-watch-preview" style="display:none;">
          <span style="color:var(--text-muted);font-family:var(--font-head);font-size:11px;">Choose a watch point above.</span>
        </div>
      </div>
      <!-- end dynimg-picker-section -->

    </div>
    <div class="id-assign-footer">
      <button class="id-assign-btn id-assign-btn-apply" onclick="applyIDAssignment()">✔ Assign ID &amp; Add Container</button>
      <button class="id-assign-btn id-assign-btn-skip" onclick="skipIDAssignment()">Skip (no data)</button>
    </div>
  </div>
</div>

<img id="palette-drag-ghost" src="" alt="" />

<!-- TOP BAR -->
<div class="top-bar">
    <div class="top-bar-left">
        <div class="hamburger-menu" id="hamburgerMenu">
            <div class="hamburger-line"></div>
            <div class="hamburger-line"></div>
            <div class="hamburger-line"></div>
        </div>
        <div id="topbar-overrides" style="position:relative;">
            <button id="topbar-or-btn" onclick="toggleTopbarOverrides(event)" disabled title="No overridable points loaded yet">⚡ Overrides</button>
            <div id="topbar-or-dropdown">
                <div id="topbar-or-chips"></div>
            </div>
        </div>
        <div class="topbar-pill-group">
            <div class="topbar-pill" id="topbar-ahu-alarm-pill" onclick="openGraphPopupBySpanId('AHU-ALARM')">
                <span class="topbar-pill-label">AHU Alarm</span>
                <span class="topbar-pill-value" id="topbar-AHU-ALARM">—</span>
            </div>
            <div class="topbar-pill" id="topbar-occupancy-pill" onclick="openGraphPopupBySpanId('Occupancy')">
                <span class="topbar-pill-label">Occupancy</span>
                <span class="topbar-pill-value" id="topbar-Occupancy">—</span>
            </div>
        </div>
        <button id="editModeBtn" onclick="toggleEditMode()">✏ Edit Layout</button>
        <button id="exportJsonBtn" onclick="openExportModal()">⬇ Export JSON</button>
    </div>
    <div class="top-center">
        <span class="site-label">Murphy Control</span>
        <span id="ahu-header">Loading...</span>
    </div>
    <div class="top-right">
        <div class="top-right-controls">
            <button id="notesButton-top" onclick="document.getElementById('notesModal').style.display='block'">
                <svg width="13" height="13" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2">
                    <path d="M11 4H4a2 2 0 00-2 2v14a2 2 0 002 2h14a2 2 0 002-2v-7"/>
                    <path d="M18.5 2.5a2.121 2.121 0 013 3L12 15l-4 1 1-4 9.5-9.5z"/>
                </svg>
                Notes
            </button>
            <div class="divider"></div>
            <button id="unitDataButton-top" onclick="toggleUnitDataPanelDropdown(event)">
                <svg width="13" height="13" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2">
                    <rect x="3" y="3" width="18" height="18" rx="2"/>
                    <line x1="3" y1="9" x2="21" y2="9"/>
                    <line x1="9" y1="9" x2="9" y2="21"/>
                </svg>
                Unit Data
            </button>
            <div class="divider"></div>
            <span>☀</span>
            <div class="toggle-switch" id="toggleSwitch" style="width:40px;height:22px;">
                <div class="toggle-slider" style="width:16px;height:16px;top:2px;left:2px;"></div>
            </div>
        </div>
        <div class="user-badge">
            <span id="userDisplay">—</span>
        </div>
    </div>
</div>

<!-- MAIN CONTENT -->
<div class="main-content">

    <div id="notesModal" class="notes-modal">
        <div class="notes-modal-content">
            <span class="notes-close">&times;</span>
            <h3>Notes</h3>
            <div class="note-row"><input type="text" id="Note1" placeholder="Note 1"><button onclick="saveNote('Note1')">Save</button></div>
            <div class="note-row"><input type="text" id="Note2" placeholder="Note 2"><button onclick="saveNote('Note2')">Save</button></div>
            <div class="note-row"><input type="text" id="Note3" placeholder="Note 3"><button onclick="saveNote('Note3')">Save</button></div>
        </div>
    </div>

    <div id="unitdata-topbar-dropdown">
        <div style="padding:10px 16px 6px; border-bottom:1px solid var(--border); display:flex; justify-content:space-between; align-items:center;">
            <span style="font-family:var(--font-head);font-size:10px;letter-spacing:3px;color:var(--accent);text-transform:uppercase;">Unit Data</span>
            <span onclick="closeUnitDataDropdown()" style="cursor:pointer;color:var(--text-muted);font-size:16px;line-height:1;" onmouseover="this.style.color='var(--red)'" onmouseout="this.style.color='var(--text-muted)'">&times;</span>
        </div>
        <div style="padding:0 16px 14px;">
            <table id="unit-data-inner-table-top" style="width:100%;border-collapse:collapse;font-family:var(--font-head);">
                <thead><tr>
                    <th style="text-align:left;padding:6px 8px;color:var(--accent);font-size:10px;letter-spacing:2px;text-transform:uppercase;border-bottom:1px solid var(--border);width:50%">Name</th>
                    <th style="text-align:left;padding:6px 8px;color:var(--accent);font-size:10px;letter-spacing:2px;text-transform:uppercase;border-bottom:1px solid var(--border);width:50%">Value</th>
                </tr></thead>
                <tbody id="unit-data-tbody-top"></tbody>
            </table>
        </div>
    </div>

    <div id="exportModal">
        <div class="export-modal-box">
            <h3>Export Layout — Unit: <span id="exportModalUnitId" style="color:var(--amber)"></span></h3>
            <p style="font-family:var(--font-head);font-size:11px;color:var(--text-muted);">Copy this JSON and save it as <code style="color:var(--accent)">AHU.json</code> in the same directory as Global.json.</p>
            <textarea id="exportJsonOutput" readonly></textarea>
            <div class="export-modal-actions">
                <button class="export-modal-btn primary" onclick="copyExportJson()">Copy to Clipboard</button>
                <button class="export-modal-btn secondary" onclick="closeExportModal()">Close</button>
            </div>
        </div>
    </div>

    <div class="ahu-container">
        <div class="section-heading">
            <div class="line"></div>
            <h2>AHU Unit Monitoring</h2>
            <div class="line" style="background:linear-gradient(90deg,transparent,var(--border));"></div>
        </div>

        <div id="ahu-wrapper" style="position:relative; width:100%;">
        <div class="bubbleSP">
            <div style="position:absolute; top:2%; right:1%; z-index:100; display:flex; flex-direction:column; align-items:flex-end; gap:6px;">
                <div id="pdf-button-container"></div>
                <a href="AHUSummary/AHUSummary.html" style="display:flex;align-items:center;gap:6px;padding:5px 12px;background:rgba(0,200,255,0.08);color:var(--accent);border:1px solid rgba(0,200,255,0.3);border-radius:6px;font-family:var(--font-head);font-size:clamp(9px,0.7vw,12px);letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:var(--transition);white-space:nowrap;"
                onmouseover="this.style.background='rgba(0,200,255,0.18)';this.style.borderColor='var(--accent)';"
                onmouseout="this.style.background='rgba(0,200,255,0.08)';this.style.borderColor='rgba(0,200,255,0.3)';">
                    <svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="2" y="5" width="20" height="14" rx="2"/><path d="M6 12 Q9 8 12 12 Q15 16 18 12"/></svg>
                    AHU Summary
                </a>
            </div>

            <div id="ahu-graphic-wrapper">
                <img id="AHU" src="" style="position:absolute;top:0;left:0;width:100%;height:auto;display:none;object-fit:contain;" />

              
            </div><!-- /ahu-graphic-wrapper -->
        </div><!-- /bubbleSP -->
        </div><!-- /ahu-wrapper -->

        <div id="unit-data-panel-body">
            <table id="unit-data-inner-table">
                <thead><tr><th style="width:50%">Name</th><th style="width:50%">Value</th></tr></thead>
                <tbody id="unit-data-tbody"></tbody>
            </table>
        </div>

        <!-- OR MODAL -->
        <div class="modal-overlay" id="or-modal">
            <div class="modal-content amber-modal">
                <div class="modal-header amber-header">
                    <h2 id="or-modal-title">Point Override</h2>
                    <button class="modal-close" id="or-modal-close-btn">&times;</button>
                </div>
                <div class="modal-point-info">
                    <div class="modal-point-name amber-name" id="or-modal-point-name">No Point Selected</div>
                    <div class="modal-point-value" id="or-modal-point-value">N/A</div>
                </div>
                <div class="modal-controls">
                    <div class="control-group" id="or-numeric-control" style="display:none;">
                        <label>Override Value:</label>
                        <input type="number" id="or-modal-numeric-input" placeholder="Enter value" step="0.1">
                    </div>
                    <div class="control-group" id="or-boolean-control" style="display:none;">
                        <label>Command:</label>
                        <select id="or-modal-command-dropdown">
                            <option value="on">ON</option>
                            <option value="off">OFF</option>
                            <option value="auto">AUTO</option>
                        </select>
                    </div>
                    <div class="control-group" id="or-enum-control" style="display:none;">
                        <label>Select Value:</label>
                        <select id="or-modal-enum-dropdown"></select>
                    </div>
                    <div class="control-group">
                        <label>Duration:</label>
                        <select id="or-modal-duration-dropdown">
                            <option value="permanent">Permanent</option>
                            <option value="1min">1 Minute</option>
                            <option value="5min">5 Minutes</option>
                            <option value="30min">30 Minutes</option>
                            <option value="1hour">1 Hour</option>
                            <option value="2hours">2 Hours</option>
                            <option value="4hours">4 Hours</option>
                            <option value="8hours">8 Hours</option>
                        </select>
                    </div>
                </div>
                <div class="modal-point-info" id="or-modal-countdown-row" style="display:none; margin-top:-8px; padding:10px 18px;">
                    <div style="display:flex; align-items:baseline; justify-content:space-between; gap:12px;">
                        <span style="font-family:var(--font-head);font-size:10px;letter-spacing:1.5px;text-transform:uppercase;color:var(--text-muted);">Override Expires:</span>
                        <span id="or-modal-countdown-display" style="font-family:var(--font-head);font-size:16px;font-weight:bold;color:var(--purple);animation:orPulse 1.8s ease-in-out infinite;"></span>
                    </div>
                </div>
                <div class="modal-buttons">
                    <button class="modal-btn modal-btn-override amber-btn" id="or-modal-override-btn">Apply Override</button>
                    <button class="modal-btn modal-btn-release" id="or-modal-release-btn">Release to Auto</button>
                    <button class="modal-btn modal-btn-cancel" id="or-modal-cancel-btn">Cancel</button>
                </div>
                <div style="margin-top:-8px;">
                    <button class="modal-btn" onclick="manualORModalRefresh()" style="width:100%;background:rgba(0,200,255,0.06);color:var(--text-muted);border:1px solid var(--border);font-size:10px;letter-spacing:2px;padding:7px;">
                        ↻ REFRESH STATUS
                    </button>
                </div>
            </div>
        </div>

        <div class="ahu-status-section">
            <div class="status-bubbles-grid"></div>
        </div>
    </div><!-- /ahu-container -->
</div><!-- /main-content -->

<!-- BOTTOM BAR -->
<div class="bottom-bar">
    <button class="back-button" onclick="history.back()">← Back</button>
    <div class="date-time">
        <strong>Current Date &amp; Time</strong><br>
        <span id="currentDateTime">Loading...</span>
    </div>
    <div style="display:flex; align-items:center; gap:16px;">
        <div style="text-align:right; font-family:var(--font-head); font-size:10px; letter-spacing:1px; color:var(--text-muted); line-height:1.4;">
            Controls by:<br>
            <span style="color:var(--accent); font-size:12px; letter-spacing:2px;">MURPHY</span>
        </div>
        <button class="logout-btn" onclick="handleLogoff()">🔒 Logoff</button>
    </div>
</div>

<!-- SIZE CONTROL PANEL -->
<div id="size-control-panel">
  <div id="size-panel-drag-handle" style="padding:8px 12px;background:rgba(255,171,0,0.12);border-bottom:1px solid rgba(255,171,0,0.3);border-radius:10px 10px 0 0;display:flex;align-items:center;justify-content:space-between;cursor:grab;user-select:none;flex-shrink:0;position:sticky;top:0;z-index:10;">
    <span style="font-size:10px;letter-spacing:2px;color:var(--amber);text-transform:uppercase;">⠿ Image Controls</span>
    <button onclick="closeSizePanel()" style="background:none;border:none;color:var(--text-muted);font-size:16px;cursor:pointer;padding:0 2px;line-height:1;" onmouseover="this.style.color='var(--red)'" onmouseout="this.style.color='var(--text-muted)'">&times;</button>
  </div>
  <div class="scp-section">
    <span class="scp-label">Size (% of canvas)</span>
    <div class="size-ctrl-row">
      <label>W</label>
      <input type="range" id="size-ctrl-w-range" min="1" max="100" step="0.5">
      <input type="number" id="size-ctrl-w-num" min="1" max="100" step="0.5">
      <span class="unit">%</span>
    </div>
    <div class="preset-chips" id="w-presets">
      <span class="preset-chip" onclick="applyWPreset(5)">5%</span>
      <span class="preset-chip" onclick="applyWPreset(10)">10%</span>
      <span class="preset-chip" onclick="applyWPreset(15)">15%</span>
      <span class="preset-chip" onclick="applyWPreset(20)">20%</span>
      <span class="preset-chip" onclick="applyWPreset(25)">25%</span>
      <span class="preset-chip" onclick="applyWPreset(33)">33%</span>
      <span class="preset-chip" onclick="applyWPreset(50)">50%</span>
    </div>
    <div class="size-ctrl-row" style="margin-top:6px;">
      <label>H</label>
      <input type="range" id="size-ctrl-h-range" min="1" max="100" step="0.5">
      <input type="number" id="size-ctrl-h-num" min="1" max="100" step="0.5">
      <span class="unit">%</span>
    </div>
    <div class="preset-chips" id="h-presets">
      <span class="preset-chip" onclick="applyHPreset(5)">5%</span>
      <span class="preset-chip" onclick="applyHPreset(10)">10%</span>
      <span class="preset-chip" onclick="applyHPreset(15)">15%</span>
      <span class="preset-chip" onclick="applyHPreset(20)">20%</span>
      <span class="preset-chip" onclick="applyHPreset(25)">25%</span>
      <span class="preset-chip" onclick="applyHPreset(33)">33%</span>
      <span class="preset-chip" onclick="applyHPreset(50)">50%</span>
    </div>
    <div class="lock-row" style="margin-top:6px;">
      <input type="checkbox" id="lock-ar-checkbox" class="lock-checkbox">
      <label for="lock-ar-checkbox">Lock aspect ratio</label>
    </div>
    <div class="align-row" style="margin-top:8px;">
      <button class="align-btn" id="btn-copy-ref" onclick="copyRefSize()" title="Set this element as reference size">📐 Set Ref</button>
      <button class="align-btn" id="btn-match-w" onclick="matchRefWidth()" title="Match width to reference">= W</button>
      <button class="align-btn" id="btn-match-h" onclick="matchRefHeight()" title="Match height to reference">= H</button>
      <button class="align-btn" id="btn-match-both" onclick="matchRefBoth()" title="Match both to reference">= W+H</button>
    </div>
    <div id="ref-size-display" style="font-family:var(--font-head);font-size:9px;color:var(--text-muted);letter-spacing:1px;margin-top:4px;text-align:center;min-height:14px;"></div>
  </div>
  <div class="scp-section">
    <span class="scp-label">Position nudge (1% per click)</span>
    <div class="nudge-grid">
      <div></div>
      <div class="nudge-btn" onclick="nudgeEl(0,-1)" title="Up">↑</div>
      <div></div>
      <div class="nudge-btn" onclick="nudgeEl(-1,0)" title="Left">←</div>
      <div class="nudge-btn nudge-center">POS</div>
      <div class="nudge-btn" onclick="nudgeEl(1,0)" title="Right">→</div>
      <div></div>
      <div class="nudge-btn" onclick="nudgeEl(0,1)" title="Down">↓</div>
      <div></div>
    </div>
    <div style="display:flex;gap:4px;margin-top:4px;">
      <button class="align-btn" onclick="nudgeEl(0,-0.1)">↑ 0.1%</button>
      <button class="align-btn" onclick="nudgeEl(-0.1,0)">← 0.1%</button>
      <button class="align-btn" onclick="nudgeEl(0.1,0)">→ 0.1%</button>
      <button class="align-btn" onclick="nudgeEl(0,0.1)">↓ 0.1%</button>
    </div>
    <div id="pos-readout" style="font-family:var(--font-head);font-size:9px;color:rgba(0,200,255,0.6);letter-spacing:1px;margin-top:5px;text-align:center;"></div>
  </div>
  <div class="scp-section">
    <span class="scp-label">Rotation</span>
    <div class="size-ctrl-row">
      <label>Rot</label>
      <input type="range" id="size-ctrl-r-range" min="-180" max="180" step="1">
      <input type="number" id="size-ctrl-r-num" min="-180" max="180" step="1">
      <span class="unit">°</span>
    </div>
    <div class="rotate-presets">
      <button onclick="setRotatePreset(0)">0°</button>
      <button onclick="setRotatePreset(90)">90°</button>
      <button onclick="setRotatePreset(180)">180°</button>
      <button onclick="setRotatePreset(-90)">−90°</button>
    </div>
  </div>
  <div class="scp-section">
    <span class="scp-label">Clip — Polygon Editor</span>
    <div style="font-size:8px;color:var(--text-muted);margin-bottom:5px;letter-spacing:0.5px;">Click canvas to add points. Drag to adjust.</div>
    <canvas id="clip-canvas" width="230" height="120"></canvas>
    <div class="clip-btns">
      <button class="clip-btn clip-btn-add" onclick="addClipPoint()">+ Point</button>
      <button class="clip-btn clip-btn-rem" onclick="removeLastClipPoint()">− Last</button>
      <button class="clip-btn clip-btn-rst" onclick="resetClipPolygon()">Reset</button>
    </div>
  </div>
  <button id="size-ctrl-close" onclick="closeSizePanel()">✕ Close</button>
</div>

<!-- FADE IN / OUT -->
<script>
document.addEventListener("DOMContentLoaded", () => {
    document.body.classList.add("fade-in");
    document.body.addEventListener("click", function(e) {
        const link = e.target.closest("a");
        if (!link) return;
        if (link.hostname !== location.hostname) return;
        e.preventDefault();
        document.body.classList.remove("fade-in");
        document.body.classList.add("fade-out");
        const loader = document.getElementById("page-loader");
        if (loader) loader.classList.remove("hidden");
        setTimeout(() => { window.location.href = link.href; }, 0);
    });
});
</script>

<script>
function updateDateTime() {
    const now = new Date();
    const opts = { day:'2-digit', month:'short', year:'numeric', hour:'numeric', minute:'2-digit', hour12:true, timeZoneName:'short' };
    document.getElementById('currentDateTime').textContent = now.toLocaleString('en-US', opts).replace(',','');
}
updateDateTime();
setInterval(updateDateTime, 1000);
</script>

<script>
function toggleUnitDataPanelDropdown(e) {
    e.stopPropagation();
    const dd  = document.getElementById('unitdata-topbar-dropdown');
    const btn = document.getElementById('unitDataButton-top');
    if (!dd || !btn) return;
    const isOpen = dd.classList.contains('open');
    if (isOpen) { dd.classList.remove('open'); btn.classList.remove('active'); return; }
    const srcTbody  = document.getElementById('unit-data-tbody');
    const destTbody = document.getElementById('unit-data-tbody-top');
    if (srcTbody && destTbody) destTbody.innerHTML = srcTbody.innerHTML;
    const rect = btn.getBoundingClientRect();
    dd.style.top  = (rect.bottom + 6) + 'px';
    dd.style.right = (window.innerWidth - rect.right) + 'px';
    dd.style.left = 'auto';
    dd.classList.add('open');
    btn.classList.add('active');
}
function closeUnitDataDropdown() {
    const dd  = document.getElementById('unitdata-topbar-dropdown');
    const btn = document.getElementById('unitDataButton-top');
    if (dd) dd.classList.remove('open');
    if (btn) btn.classList.remove('active');
}
document.addEventListener('click', function(e) {
    const panel = document.getElementById('size-control-panel');
    if (panel && panel.classList.contains('open') &&
        !panel.contains(e.target) &&
        !e.target.closest('.draggable-overlay')) {
        closeSizePanel();
    }
});
function toggleTopbarOverrides(e) {
    e.stopPropagation();
    const dd  = document.getElementById('topbar-or-dropdown');
    const btn = document.getElementById('topbar-or-btn');
    if (!dd || !btn) return;
    if (dd.classList.contains('open')) { dd.classList.remove('open'); return; }
    const rect = btn.getBoundingClientRect();
    dd.style.top  = (rect.bottom + 6) + 'px';
    dd.style.left = rect.left + 'px';
    dd.classList.add('open');
}
document.addEventListener('click', function(e) {
    const dd = document.getElementById('topbar-or-dropdown');
    if (dd && !dd.contains(e.target) && e.target.id !== 'topbar-or-btn') dd.classList.remove('open');
});
</script>

<script>
const hamburgerMenu = document.getElementById('hamburgerMenu');
const sidePanel     = document.getElementById('sidePanel');
const overlay       = document.getElementById('overlay');
hamburgerMenu.addEventListener('click', function() {
    hamburgerMenu.classList.toggle('active');
    sidePanel.classList.toggle('active');
    overlay.classList.toggle('active');
});
overlay.addEventListener('click', function() {
    hamburgerMenu.classList.remove('active');
    sidePanel.classList.remove('active');
    overlay.classList.remove('active');
});
</script>

<script>
const toggleSwitch = document.getElementById('toggleSwitch');
if (localStorage.getItem('theme') === 'light') { document.body.classList.add('light-mode'); toggleSwitch.classList.add('active'); }
toggleSwitch.addEventListener('click', function() {
    document.body.classList.toggle('light-mode');
    toggleSwitch.classList.toggle('active');
    localStorage.setItem('theme', document.body.classList.contains('light-mode') ? 'light' : 'dark');
});
</script>

<script>
window.onload = function() {
    const username = sessionStorage.getItem('username');
    if (!username) { window.location.href = '../LOGIN/Login.html'; return; }
    const userDisplay = document.getElementById("userDisplay");
    if (userDisplay) userDisplay.textContent = username;
};
function handleLogoff() {
  sessionStorage.removeItem('SyncedSessionStorage');
  sessionStorage.removeItem('user');
  sessionStorage.removeItem('role');
  window.location.href = 'https://' + window.location.hostname + ':8443/logout';
}
</script>

<script>
'use strict';

const AHU_FILENAME = window.location.pathname.split('/').pop();
const AHU_KEY      = AHU_FILENAME.replace('.html', '');

const CHILL_BASE = '../IMGAES/Chiller/';
const PIP_BASE     = '../IMAGES/Piping/CHILLER_IMAGES/';
const Boiler_IMG_BASE = '../Boilers/BOILER_IMAGES/';
const Tower_IMG_BASE  = '../Towers/TOWER_IMAGES/';
const AHU_IMG_BASE  = '../AHUs/AHU_IMAGES/';
const  AHU_BASE =  '../IMAGES/AHUs/';

const IMAGE_PALETTE_FOLDERS = [
  {
    name: 'Dark Blue', key: 'dark_blue', icon: '🔵',
    items: [
      { name: 'Elbow 1', src: PIP_BASE + 'Dark_Blue/Pipe-2D-Elb01-Drkblu-V01.png' },
      { name: 'Elbow 2', src: PIP_BASE + 'Dark_Blue/Pipe-2D-Elb02-Drkblu-V01.png' },
      { name: 'Elbow 3', src: PIP_BASE + 'Dark_Blue/Pipe-2D-Elb03-Drkblu-V01.png' },
      { name: 'Elbow 4', src: PIP_BASE + 'Dark_Blue/Pipe-2D-Elb04-Drkblu-V01.png' },
      { name: 'Long Horiz', src: PIP_BASE + 'Dark_Blue/Pipe-2D-Long-Horz-Drkblu-V01.png' },
      { name: 'Long Vert',  src: PIP_BASE + 'Dark_Blue/Pipe-2D-Long-Vert-Drkblu-V01.png' },
      { name: 'Med Horiz',  src: PIP_BASE + 'Dark_Blue/Pipe-2D-Med-Horz-Drkblu-V01.png' },
      { name: 'Med Vert',   src: PIP_BASE + 'Dark_Blue/Pipe-2D-Med-Vert-Drkblu-V01.png' },
      { name: 'Short Horiz',src: PIP_BASE + 'Dark_Blue/Pipe-2D-Short-Horz-Drkblu-V01.png' },
      { name: 'Short Vert', src: PIP_BASE + 'Dark_Blue/Pipe-2D-Short-Vert-Drkblu-V01.png' },
      { name: 'T01', src: PIP_BASE + 'Dark_Blue/Pipe-2D-T01-Drkblu-V01.png' },
      { name: 'T02', src: PIP_BASE + 'Dark_Blue/Pipe-2D-T02-Drkblu-V01.png' },
      { name: 'T03', src: PIP_BASE + 'Dark_Blue/Pipe-2D-T03-Drkblu-V01.png' },
      { name: 'T04', src: PIP_BASE + 'Dark_Blue/Pipe-2D-T04-Drkblu-V01.png' },
      { name: 'XLong Horiz',src: PIP_BASE + 'Dark_Blue/Pipe-2D-Xlong-Horz-Drkblu-V01.png' },
      { name: 'XLong Vert', src: PIP_BASE + 'Dark_Blue/Pipe-2D-Xlong-Vert-Drkblu-V01.png' },
    ]
  },
  {
    name: 'Red', key: 'red', icon: '🔴',
    items: [
      { name: 'Elbow 1', src: PIP_BASE + 'Red/Pipe-2D-Elb01-Red-V01.png' },
      { name: 'Elbow 2', src: PIP_BASE + 'Red/Pipe-2D-Elb02-Red-V01.png' },
      { name: 'Elbow 3', src: PIP_BASE + 'Red/Pipe-2D-Elb03-Red-V01.png' },
      { name: 'Elbow 4', src: PIP_BASE + 'Red/Pipe-2D-Elb04-Red-V01.png' },
      { name: 'Long Horiz', src: PIP_BASE + 'Red/Pipe-2D-Long-Horz-Red-V01.png' },
      { name: 'Long Vert',  src: PIP_BASE + 'Red/Pipe-2D-Long-Vert-Red-V01.png' },
      { name: 'Med Horiz',  src: PIP_BASE + 'Red/Pipe-2D-Med-Horz-Red-V01.png' },
      { name: 'Med Vert',   src: PIP_BASE + 'Red/Pipe-2D-Med-Vert-Red-V01.png' },
      { name: 'Short Horiz',src: PIP_BASE + 'Red/Pipe-2D-Short-Horz-Red-V01.png' },
      { name: 'Short Vert', src: PIP_BASE + 'Red/Pipe-2D-Short-Vert-Red-V01.png' },
      { name: 'T01', src: PIP_BASE + 'Red/Pipe-2D-T01-Red-V01.png' },
      { name: 'T02', src: PIP_BASE + 'Red/Pipe-2D-T02-Red-V01.png' },
      { name: 'T03', src: PIP_BASE + 'Red/Pipe-2D-T03-Red-V01.png' },
      { name: 'T04', src: PIP_BASE + 'Red/Pipe-2D-T04-Red-V01.png' },
    ]
  },
  {
    name: 'Light Blue', key: 'light_blue', icon: '🩵',
    items: [
      { name: 'Elbow 1', src: PIP_BASE + 'Light_Blue/Pipe-2D-Elb01-Ltblu-V01.png' },
      { name: 'Elbow 2', src: PIP_BASE + 'Light_Blue/Pipe-2D-Elb02-Ltblu-V01.png' },
      { name: 'Elbow 3', src: PIP_BASE + 'Light_Blue/Pipe-2D-Elb03-Ltblu-V01.png' },
      { name: 'Elbow 4', src: PIP_BASE + 'Light_Blue/Pipe-2D-Elb04-Ltblu-V01.png' },
      { name: 'Long Horiz', src: PIP_BASE + 'Light_Blue/Pipe-2D-Long-Horz-Ltblu-V01.png' },
      { name: 'Long Vert',  src: PIP_BASE + 'Light_Blue/Pipe-2D-Long-Vert-Ltblu-V01.png' },
      { name: 'Med Horiz',  src: PIP_BASE + 'Light_Blue/Pipe-2D-Med-Horz-Ltblu-V01.png' },
      { name: 'Med Vert',   src: PIP_BASE + 'Light_Blue/Pipe-2D-Med-Vert-Ltblu-V01.png' },
      { name: 'Short Horiz',src: PIP_BASE + 'Light_Blue/Pipe-2D-Short-Horz-Ltblu-V01.png' },
      { name: 'Short Vert', src: PIP_BASE + 'Light_Blue/Pipe-2D-Short-Vert-Ltblu-V01.png' },
      { name: 'T01', src: PIP_BASE + 'Light_Blue/Pipe-2D-T01-Ltblu-V01.png' },
      { name: 'T02', src: PIP_BASE + 'Light_Blue/Pipe-2D-T02-Ltblu-V01.png' },
      { name: 'T03', src: PIP_BASE + 'Light_Blue/Pipe-2D-T03-Ltblu-V01.png' },
      { name: 'T04', src: PIP_BASE + 'Light_Blue/Pipe-2D-T04-Ltblu-V01.png' },
      { name: 'XLong Horiz',src: PIP_BASE + 'Light_Blue/Pipe-2D-Xlong-Horz-Ltblu-V01.png' },
      { name: 'XLong Vert', src: PIP_BASE + 'Light_Blue/Pipe-2D-Xlong-Vert-Ltblu-V01.png' },
    ]
  },
  {
    name: 'Stainless Steel', key: 'ss', icon: '⬜',
    items: [
      { name: 'Elbow 1', src: PIP_BASE + 'Stainless_Steel/Pipe-2D-Elb01-Ss-V01.png' },
      { name: 'Elbow 2', src: PIP_BASE + 'Stainless_Steel/Pipe-2D-Elb02-Ss-V01.png' },
      { name: 'Elbow 3', src: PIP_BASE + 'Stainless_Steel/Pipe-2D-Elb03-Ss-V01.png' },
      { name: 'Elbow 4', src: PIP_BASE + 'Stainless_Steel/Pipe-2D-Elb04-Ss-V01.png' },
      { name: 'Long Horiz', src: PIP_BASE + 'Stainless_Steel/Pipe-2D-Long-Horz-Ss-V01.png' },
      { name: 'Long Vert',  src: PIP_BASE + 'Stainless_Steel/Pipe-2D-Long-Vert-Ss-V01.png' },
      { name: 'Med Horiz',  src: PIP_BASE + 'Stainless_Steel/Pipe-2D-Med-Horz-Ss-V01.png' },
      { name: 'Med Vert',   src: PIP_BASE + 'Stainless_Steel/Pipe-2D-Med-Vert-Ss-V01.png' },
      { name: 'Short Horiz',src: PIP_BASE + 'Stainless_Steel/Pipe-2D-Short-Horz-Ss-V01.png' },
      { name: 'Short Vert', src: PIP_BASE + 'Stainless_Steel/Pipe-2D-Short-Vert-Ss-V01.png' },
      { name: 'T01', src: PIP_BASE + 'Stainless_Steel/Pipe-2D-T01-Ss-V01.png' },
      { name: 'T02', src: PIP_BASE + 'Stainless_Steel/Pipe-2D-T02-Ss-V01.png' },
      { name: 'T03', src: PIP_BASE + 'Stainless_Steel/Pipe-2D-T03-Ss-V01.png' },
      { name: 'T04', src: PIP_BASE + 'Stainless_Steel/Pipe-2D-T04-Ss-V01.png' },
      { name: 'XLong Horiz',src: PIP_BASE + 'Stainless_Steel/Pipe-2D-Xlong-Horz-Ss-V01.png' },
      { name: 'XLong Vert', src: PIP_BASE + 'Stainless_Steel/Pipe-2D-Xlong-Vert-Ss-V01.png' },
    ]
  },
  {
    name: 'Chiller', key: 'chiller', icon: '❄',
    items: [
      { name: 'Centrifuge', src: CHILL_BASE + 'Trane Centrifugal Chiller CVGF - CLOSED.png' },
      { name: 'ChillerAnimation',    src: CHILL_BASE + 'animation.gif' },

    ]
  },
  {
    name: 'Pump', key: 'pump', icon: '🔄',
    items: [
      { name: 'Pump ON',  src: Boiler_IMG_BASE + 'pump.gif' },
      { name: 'Pump OFF', src: Boiler_IMG_BASE + 'pumpoff.gif' },
    ]
  },
  {
    name: 'Tower', key: 'tower', icon: '🏭',
    items: [
      { name: 'Tower + Pumps', src: Tower_IMG_BASE + 'CoolingTowers_PMPs.png' },
      { name: 'Single Tower',  src: Tower_IMG_BASE + 'SingleTower.png' },
    ]
  },
  {
      name: 'Boiler', key: 'boiler', icon: '🏭',
    items: [
      { name: 'Boiler', src: Boiler_IMG_BASE + 'Crest-Condensing-Boiler.png' },
      { name: 'Animation',  src: Boiler_IMG_BASE + 'Heat0010.png' },
    ]
  },
    {
      name: 'AHUs', key: 'AHU', icon: '🏭',
    items: [
      { name: 'AHU No ex', src: AHU_IMG_BASE + 'AHU_NoExhaust.png' },
      { name: 'AHU Return',  src: AHU_IMG_BASE + 'AHU_Return.png' },
      { name: 'AHU Cool Coil', src: AHU_IMG_BASE + 'Cool_Coil.png' },
      { name: 'AHU Heating Coil',  src: AHU_IMG_BASE + 'Heating.png' },   
      { name: 'AHU Ex Fan',  src: AHU_IMG_BASE + 'LeftFan.png' }, 
      { name: 'AHU Sup Fan',  src: AHU_IMG_BASE + 'FanOut.png' },         
    ]
  },
  
  // CONDENSING UNIT DAIKEN
    {
      name: 'Daiken', key: 'Condenser', icon: '🏭',
    items: [
      { name: 'CondensingUnit', src: AHU_BASE + 'Daiken_CondensingUnit.png' },
    ]
  },
  
  {
  name: 'Ductwork', key: 'ductwork', icon: '🟫',
  items: [
    { name: '4 Way', src: AHU_BASE + 'Ductwork/Duct_Connector_4Way.png' },
    { name: 'Corner NE', src: AHU_BASE + 'Ductwork/Duct_Connector_Corner_NE.png' },
    { name: 'Corner NW', src: AHU_BASE + 'Ductwork/Duct_Connector_Corner_NW.png' },
    { name: 'T Down', src: AHU_BASE + 'Ductwork/Duct_Connector_T_Down.png' },
    { name: 'T Right', src: AHU_BASE + 'Ductwork/Duct_Connector_T_Right.png' },
    { name: 'T Up', src: AHU_BASE + 'Ductwork/Duct_Connector_T_Up.png' },

    { name: 'Bypass', src: AHU_BASE + 'Ductwork/Duct_Horz_Bypass.png' },
    { name: 'Dual Long', src: AHU_BASE + 'Ductwork/Duct_Horz_Dual_Long.png' },
    { name: 'Split Left', src: AHU_BASE + 'Ductwork/Duct_Horz_Dual_Split_Left.png' },
    { name: 'Split Right', src: AHU_BASE + 'Ductwork/Duct_Horz_Dual_Split_Right.png' },

    { name: 'End Left', src: AHU_BASE + 'Ductwork/Duct_Horz_End_Left.png' },
    { name: 'End Right', src: AHU_BASE + 'Ductwork/Duct_Horz_End_Right.png' },
    { name: 'EndCap Left', src: AHU_BASE + 'Ductwork/Duct_Horz_EndCap_Left.png' },
    { name: 'EndCap Right', src: AHU_BASE + 'Ductwork/Duct_Horz_EndCap_Right.png' },

    { name: 'Med Horiz', src: AHU_BASE + 'Ductwork/Duct_Horz_Med.png' },
    { name: 'Vert Down', src: AHU_BASE + 'Ductwork/Duct_Vert_End_Down.png' },
    { name: 'Vert Med', src: AHU_BASE + 'Ductwork/Duct_Vert_Med.png' },
    { name: 'Vertical Duct', src: AHU_BASE + 'Vertical_Duct.png' },
  ]
},

{
  name: 'Fans', key: 'fans', icon: '🌀',
  items: [
    { name: 'Fan Left OFF', src: AHU_BASE + 'Fans/Fans_Horz/Fans_Horz_Left/Fans_Horz_Left_Off.png' },
    { name: 'Fan Left ON',  src: AHU_BASE + 'Fans/Fans_Horz/Fans_Horz_Left/Fans_Horz_Left_On.gif' },
    { name: 'Fan Right OFF', src: AHU_BASE + 'Fans/Fans_Horz/Fans_Horz_Right/Fans_Horz_Right_Off.png' },
    { name: 'Fan Right ON',  src: AHU_BASE + 'Fans/Fans_Horz/Fans_Horz_Right/Fans_Horz_Right_On.gif' },
  ]
},

{
  name: 'Coils', key: 'coils', icon: '♨️',
  items: [
    { name: 'DX Coil OFF', src: AHU_BASE + 'Coils/Coils_Cooling_DX_1Stg/Coils_Cooling_DX_1Stg_Off.png' },
    { name: 'DX Coil ON',  src: AHU_BASE + 'Coils/Coils_Cooling_DX_1Stg/Coils_Cooling_DX_1Stg_On.png' },

    { name: 'Heating 0%', src: AHU_BASE + 'Coils/Coils_Heating/Coils_Heating_0.png' },
    { name: 'Heating 100%', src: AHU_BASE + 'Coils/Coils_Heating/Coils_Heating_4.png' },
  ]
},

{
  name: 'Dampers', key: 'dampers', icon: '🟩',
  items: [
    { name: '2 Way 0%', src: AHU_BASE + 'Dampers/Damper_2Way/Damper_2Way_0.png' },
    { name: '2 Way 25%', src: AHU_BASE + 'Dampers/Damper_2Way/Damper_2Way_1.png' },
    { name: '2 Way 50%', src: AHU_BASE + 'Dampers/Damper_2Way/Damper_2Way_2.png' },
    { name: '2 Way 75%', src: AHU_BASE + 'Dampers/Damper_2Way/Damper_2Way_3.png' },
    { name: '2 Way 100%', src: AHU_BASE + 'Dampers/Damper_2Way/Damper_2Way_4.png' },

    { name: 'Horiz Parallel 0%', src: AHU_BASE + 'Dampers/Damper_Horz_Parallel/Damper_Horz_Parallel_0.png' },
    { name: 'Horiz Parallel 25%', src: AHU_BASE + 'Dampers/Damper_Horz_Parallel/Damper_Horz_Parallel_1.png' },
    { name: 'Horiz Parallel 50%', src: AHU_BASE + 'Dampers/Damper_Horz_Parallel/Damper_Horz_Parallel_2.png' },
    { name: 'Horiz Parallel 75%', src: AHU_BASE + 'Dampers/Damper_Horz_Parallel/Damper_Horz_Parallel_3.png' },
    { name: 'Horiz Parallel 100%', src: AHU_BASE + 'Dampers/Damper_Horz_Parallel/Damper_Horz_Parallel_4.png' },

    { name: 'Vert Parallel 0%', src: AHU_BASE + 'Dampers/Damper_Vert_Parallel/Damper_Vert_Parallel_0.png' },
    { name: 'Vert Parallel 25%', src: AHU_BASE + 'Dampers/Damper_Vert_Parallel/Damper_Vert_Parallel_1.png' },
    { name: 'Vert Parallel 50%', src: AHU_BASE + 'Dampers/Damper_Vert_Parallel/Damper_Vert_Parallel_2.png' },
    { name: 'Vert Parallel 75%', src: AHU_BASE + 'Dampers/Damper_Vert_Parallel/Damper_Vert_Parallel_3.png' },
    { name: 'Vert Parallel 100%', src: AHU_BASE + 'Dampers/Damper_Vert_Parallel/Damper_Vert_Parallel_4.png' },
  ]
},
];
 
/* ═══════════════════════════════════════════════
   POINT ID OPTIONS
═══════════════════════════════════════════════ */
const POINT_ID_OPTIONS = {
  'AHU': [
    { value: 'N/A', label: 'N/A' },
    { value: 'SP-Boolean', label: 'Boolean Override' },
    { value: 'SP-Numeric', label: 'Numeric Override' },
    { value: 'SP-Enum', label: 'Enumerated Override' },
    { value: 'Dynamic-Image', label: 'Dynamic Image (on/off state swap)' },
    { value: 'AHU-ALARM', label: 'AHU Alarm' },
    { value: 'DA-T', label: 'Discharge Air Temp' },
    { value: 'DA-TSP', label: 'Discharge Air Temp SP' },
    { value: 'MA-T', label: 'Mixed Air Temp' },
    { value: 'MA-TSP', label: 'Mixed Air Temp SP' },
    { value: 'OA-T', label: 'Outside Air Temp' },
    { value: 'RA-T', label: 'Return Air Temp' },
    { value: 'RA-TSP', label: 'Return Air Temp SP' },
    { value: 'DPR-cmd', label: 'OA Damper Position' },
    { value: 'DPR-cmdSPT', label: 'OA Damper Command' },
    { value: 'Fan-Stat', label: 'Fan Stat' },
    { value: 'Fan-CMD', label: 'Fan Command' },
    { value: 'EF-status', label: 'Ex Fan Stat' },
    { value: 'EF-CMD', label: 'Ex Fan Command' },
    { value: 'Occupancy', label: 'Occupancy Status' },
    { value: 'OccupancyCMD', label: 'Occupancy Command' },
    { value: 'DPR-RTN', label: 'Return Damper' },
    { value: 'DPR-RTNSP', label: 'Return Damper SP' },
    { value: 'HTG-VLV', label: 'Heating Valve' },
    { value: 'HTG-VLV1', label: 'Heating Valve 1' },
    { value: 'HTG-VLV2', label: 'Heating Valve 2' },
    { value: 'HTG-VLV3', label: 'Heating Valve 3' },
    { value: 'HTG-VLVSP', label: 'Heating Valve SP' },
    { value: 'Pre-HT-VLV', label: 'Pre-Heat VLV' },
    { value: 'Pre-HT-VLVSP', label: 'Pre-Heat VLV SP' },
    { value: 'CLG-VLV', label: 'Cooling Valve' },
    { value: 'CLG-VLVSP', label: 'Cooling Valve SP' },
    { value: 'SPACE-TMP', label: 'Space Temp' },
    { value: 'SPACE-TMPSP', label: 'Space Temp SP' },
    { value: 'power', label: 'VFD Power' },
    { value: 'current', label: 'VFD Current' },
    { value: 'frequency', label: 'VFD Frequency' },
    { value: 'torque', label: 'VFD Torque' },
    { value: 'voltage', label: 'VFD Voltage' },
    { value: 'speed', label: 'VFD Speed' },
    { value: 'fault', label: 'VFD Alarm' },
    { value: 'RA-T1', label: 'Return Air Temp 1' },
    { value: 'RA-T2', label: 'Return Air Temp 2' },
    { value: 'RA-T3', label: 'Return Air Temp 3' },
  ],
  'RTU': [
    { value: 'N/A', label: 'N/A' },
    { value: 'SP-Boolean', label: 'Boolean Override' },
    { value: 'SP-Numeric', label: 'Numeric Override' },
    { value: 'SP-Enum', label: 'Enumerated Override' },
    { value: 'Dynamic-Image', label: 'Dynamic Image (on/off state swap)' },
    { value: 'RTU-ALARM', label: 'RTU Alarm' },
    { value: 'DA-T', label: 'Discharge Air Temp' },
    { value: 'DA-T-SP', label: 'Discharge Air Temp SP' },
    { value: 'RA-T', label: 'Return Air Temp' },
    { value: 'Airflow', label: 'Airflow' },
    { value: 'Static', label: 'Discharge Static' },
    { value: 'StaticSP', label: 'Discharge Static SP' },
    { value: 'DPR-cmd-OA', label: 'Damper Position OA' },
    { value: 'DPR-cmd-OA-CMD', label: 'Damper Position OA CMD' },
    { value: 'DPR-cmd-RET', label: 'Damper Position RET' },
    { value: 'Fan-Stat', label: 'Fan Stat' },
    { value: 'EF-STAT', label: 'Exhaust Fan Stat' },
    { value: 'COMP-STAT1', label: 'Compressor 1' },
    { value: 'COMP-STAT2', label: 'Compressor 2' },
    { value: 'Space-TMP', label: 'Space Temp' },
    { value: 'HTG-CAP', label: 'Heating Cap' },
    { value: 'CLG-CAP', label: 'Cooling Cap' },
    { value: 'ModeStatus', label: 'Mode Status' },
    { value: 'Occupancy', label: 'Occupancy Status' },
  ],
  'VAV': [
    { value: 'N/A', label: 'N/A' },
    { value: 'SP-Boolean', label: 'Boolean Override' },
    { value: 'SP-Numeric', label: 'Numeric Override' },
    { value: 'SP-Enum', label: 'Enumerated Override' },
    { value: 'Dynamic-Image', label: 'Dynamic Image (on/off state swap)' },
    { value: 'Air-Flow', label: 'Air Flow' },
    { value: 'AirFlow-SP', label: 'Air Flow SP' },
    { value: 'DA-T', label: 'Discharge Air TMP' },
    { value: 'DA-TSP', label: 'Discharge Air TMP SP' },
    { value: 'DPR-Pos', label: 'Damper Pos' },
    { value: 'Damp-Pos-Cmd', label: 'Damper Pos Command' },
    { value: 'Occupancy', label: 'Occupancy' },
    { value: 'OccupancyCMD', label: 'Occupancy Cmd' },
    { value: 'Reheat1', label: 'Reheat Stat' },
    { value: 'Reheat1SP', label: 'Reheat Cmd' },
    { value: 'Space-Temp', label: 'Space Temp' },
    { value: 'Space-Setpoint', label: 'Space TMP SP' },
    { value: 'EFF-SPACE-SP', label: 'Effective Space SP' },
    { value: 'HVACModeStatus', label: 'System Status (ON/OFF)' },
    { value: 'Mode', label: 'System Mode' },
  ],
  'FCU': [
    { value: 'N/A', label: 'N/A' },
    { value: 'SP-Boolean', label: 'Boolean Override' },
    { value: 'SP-Numeric', label: 'Numeric Override' },
    { value: 'SP-Enum', label: 'Enumerated Override' },
    { value: 'Dynamic-Image', label: 'Dynamic Image (on/off state swap)' },
    { value: 'DA-T', label: 'Discharge Air TMP' },
    { value: 'DA-TSP', label: 'Discharge Air TMP SP' },
    { value: 'Occupancy', label: 'Occupancy' },
    { value: 'OccupancyCMD', label: 'Occupancy Command' },
    { value: 'Reheat1', label: 'Reheat Stat' },
    { value: 'Reheat1SP', label: 'Reheat Cmd' },
    { value: 'Cool', label: 'Cooling Stat' },
    { value: 'CoolSP', label: 'Cooling Cmd' },
    { value: 'Space-Temp', label: 'Space Temp' },
    { value: 'Space-Setpoint', label: 'Space TMP SP' },
    { value: 'HVACModeStatus', label: 'System Status (ON/OFF)' },
    { value: 'Mode', label: 'System Mode' },
    { value: 'Fan-Stat', label: 'Fan Stat' },
  ],
  'FTU': [
    { value: 'N/A', label: 'N/A' },
    { value: 'SP-Boolean', label: 'Boolean Override' },
    { value: 'SP-Numeric', label: 'Numeric Override' },
    { value: 'SP-Enum', label: 'Enumerated Override' },
    { value: 'Dynamic-Image', label: 'Dynamic Image (on/off state swap)' },
    { value: 'AirFlow-SP', label: 'Air Flow SP' },
    { value: 'Air-Flow', label: 'Air Flow' },
    { value: 'DA-T', label: 'Discharge Air TMP' },
    { value: 'DPR-Pos', label: 'Damper Pos' },
    { value: 'DPR-Pos-CMD', label: 'Damper Command' },
    { value: 'Occupancy', label: 'Occupancy' },
    { value: 'OccupancyCMD', label: 'Occupancy Command' },
    { value: 'Reheat1', label: 'Reheat Stat' },
    { value: 'Reheat1SP', label: 'Reheat Command' },
    { value: 'Space-Temp', label: 'Space Temp' },
    { value: 'Space-Setpoint', label: 'Space TMP SP' },
    { value: 'EFF-SPACE-SP', label: 'Effective Space SP' },
    { value: 'HVACModeStatus', label: 'System Status (ON/OFF)' },
    { value: 'Mode', label: 'System Mode' },
    { value: 'Fan-Stat', label: 'Fan Stat' },
    { value: 'Fan-CMD', label: 'Fan Command' },
  ],
  'CHILLER': [
    { value: 'N/A', label: 'N/A' },
    { value: 'SP-Numeric', label: 'Numeric Override' },
    { value: 'SP-Boolean', label: 'Boolean Override' },
    { value: 'SP-Enum', label: 'Enumerated Override' },
    { value: 'Dynamic-Image', label: 'Dynamic Image (on/off state swap)' },
    { value: 'CH1-ALM', label: 'Chiller 1 Alarm' },
    { value: 'CH2-ALM', label: 'Chiller 2 Alarm' },
    { value: 'CH3-ALM', label: 'Chiller 3 Alarm' },
    { value: 'CH1-EN', label: 'Chiller 1 Enable' },
    { value: 'CH2-EN', label: 'Chiller 2 Enable' },
    { value: 'CH3-EN', label: 'Chiller 3 Enable' },
    { value: 'CHWTR-PMP-Stat1', label: 'CHW PMP Stat 1' },
    { value: 'CHWTR-PMP-Stat2', label: 'CHW PMP Stat 2' },
    { value: 'CHWTR-PMP-CMD1', label: 'CHW PMP CMD 1' },
    { value: 'CHWTR-PMP-CMD2', label: 'CHW PMP CMD 2' },
    { value: 'CH1-WTR-ENT', label: 'Chiller 1 Water Enter' },
    { value: 'CH2-WTR-ENT', label: 'Chiller 2 Water Enter' },
    { value: 'CH3-WTR-ENT', label: 'Chiller 3 Water Enter' },
    { value: 'CH1-WTR-LEAVE', label: 'Chiller 1 Water Leaving' },
    { value: 'CH2-WTR-LEAVE', label: 'Chiller 2 Water Leaving' },
    { value: 'CH3-WTR-LEAVE', label: 'Chiller 3 Water Leaving' },
    { value: 'CH1-CONDTMP-ENTER', label: 'Cond 1 TMP Enter' },
    { value: 'CH2-CONDTMP-ENTER', label: 'Cond 2 TMP Enter' },
    { value: 'CH1-CONDTMP-LEAVE', label: 'Cond 1 TMP Leave' },
    { value: 'CH2-CONDTMP-LEAVE', label: 'Cond 2 TMP Leave' },
    { value: 'CH1-Compressor-Stat', label: 'Compressor 1 Status' },
    { value: 'CH2-Compressor-Stat', label: 'Compressor 2 Status' },
    { value: 'CH3-Compressor-Stat', label: 'Compressor 3 Status' },
    { value: 'CH1-CondPMP', label: 'Condenser 1 Stat' },
    { value: 'CH2-CondPMP', label: 'Condenser 2 Stat' },
    { value: 'CH3-CondPMP', label: 'Condenser 3 Stat' },
  ],
  'CHILLER_PLANT': [
    { value: 'N/A', label: 'N/A' },
    { value: 'SP-Numeric', label: 'Numeric Override' },
    { value: 'SP-Boolean', label: 'Boolean Override' },
    { value: 'SP-Enum', label: 'Enumerated Override' },
    { value: 'Dynamic-Image', label: 'Dynamic Image (on/off state swap)' },
    { value: 'TWR-ENT-WTR', label: 'Tower Enter Temp' },
    { value: 'CH1-EN', label: 'Chiller 1 Enable' },
    { value: 'CH2-EN', label: 'Chiller 2 Enable' },
    { value: 'CH3-EN', label: 'Chiller 3 Enable' },
    { value: 'CH1-Stat', label: 'Chiller 1 Stat' },
    { value: 'CH2-Stat', label: 'Chiller 2 Stat' },
    { value: 'CH3-Stat', label: 'Chiller 3 Stat' },
    { value: 'CH1-ALM', label: 'Chiller 1 Alarm' },
    { value: 'CH2-ALM', label: 'Chiller 2 Alarm' },
    { value: 'CH3-ALM', label: 'Chiller 3 Alarm' },
    { value: 'CH-LEAD', label: 'Lead Chiller' },
  ],
  'TOWER': [
    { value: 'N/A', label: 'N/A' },
    { value: 'SP-Numeric', label: 'Numeric Override' },
    { value: 'SP-Boolean', label: 'Boolean Override' },
    { value: 'SP-Enum', label: 'Enumerated Override' },
    { value: 'Dynamic-Image', label: 'Dynamic Image (on/off state swap)' },
    { value: 'CH-ST', label: 'Chiller Stat' },
    { value: 'TMP-ENT', label: 'Entering Temperature' },
    { value: 'FAN-EN_1', label: 'Fan Enable Tower 1' },
    { value: 'FAN-EN_2', label: 'Fan Enable Tower 2' },
    { value: 'FAN-EN_3', label: 'Fan Enable Tower 3' },
    { value: 'Tower1-ST', label: 'Tower 1 Stat' },
    { value: 'Tower2-ST', label: 'Tower 2 Stat' },
    { value: 'Tower3-ST', label: 'Tower 3 Stat' },
    { value: 'TowerPMP1', label: 'Tower Pump 1' },
    { value: 'TowerPMP2', label: 'Tower Pump 2' },
    { value: 'BypassVLV', label: 'Bypass VLV' },
    { value: 'Tower1_FanSP', label: 'Tower 1 Fan Speed SP' },
    { value: 'Tower1_FanSpd', label: 'Tower 1 Fan Speed' },
    { value: 'TMP-LEAVE1', label: 'Leaving Tower Temp 1' },
    { value: 'TMP-LEAVE2', label: 'Leaving Tower Temp 2' },
  ],
  'BOILER': [
    { value: 'N/A', label: 'N/A' },
    { value: 'SP-Numeric', label: 'Numeric Override' },
    { value: 'SP-Boolean', label: 'Boolean Override' },
    { value: 'SP-Enum', label: 'Enumerated Override' },
    { value: 'Dynamic-Image', label: 'Dynamic Image (on/off state swap)' },
    { value: 'Coils1', label: 'Boiler 1 Status' },
    { value: 'Coils2', label: 'Boiler 2 Status' },
    { value: 'Coils3', label: 'Boiler 3 Status' },
    { value: 'Boiler_Alarm1', label: 'Boiler 1 Alarm' },
    { value: 'Boiler_Alarm2', label: 'Boiler 2 Alarm' },
    { value: 'Boiler_Alarm3', label: 'Boiler 3 Alarm' },
    { value: 'PMP-VFD', label: 'Pump VFD' },
    { value: 'HW_Ret_TMP', label: 'Building Return TMP' },
    { value: 'OutTMP', label: 'Building Supply TMP' },
    { value: 'OutTMPSP', label: 'Building Supply TMP SP' },
    { value: 'LeadBoiler', label: 'Lead Boiler' },
  ],
  'EXHAUST_FANS': [
    { value: 'N/A', label: 'N/A' },
    { value: 'SP-Numeric', label: 'Numeric Override' },
    { value: 'SP-Boolean', label: 'Boolean Override' },
    { value: 'SP-Enum', label: 'Enumerated Override' },
    { value: 'Dynamic-Image', label: 'Dynamic Image (on/off state swap)' },
    { value: 'Fan-Stat1', label: 'Fan Status 1' },
    { value: 'Fan-Stat2', label: 'Fan Status 2' },
    { value: 'Fan-Stat3', label: 'Fan Status 3' },
    { value: 'Fan-Stat4', label: 'Fan Status 4' },
    { value: 'Fan-CMD1', label: 'Fan Cmd 1' },
    { value: 'Fan-CMD2', label: 'Fan Cmd 2' },
    { value: 'Fan-CMD3', label: 'Fan Cmd 3' },
    { value: 'Fan-CMD4', label: 'Fan Cmd 4' },
    { value: 'Duct-Static', label: 'Duct Static' },
    { value: 'EF-Alarm1', label: 'Exhaust Fan Alarm 1' },
    { value: 'EF-Alarm2', label: 'Exhaust Fan Alarm 2' },
    { value: 'Occupancy', label: 'Occupancy' },
    { value: 'Pressure', label: 'Pressure' },
    { value: 'PressureSP', label: 'Pressure Setpoint' },
    { value: 'VFD-Feedback', label: 'VFD Output' },
    { value: 'VFD-FeedbackCMD', label: 'VFD Output Command' },
  ],
};

const PIPE_FOLDER_KEYS = new Set(['dark_blue', 'red', 'light_blue', 'ss']);
function isPipeImage(src) {
  return IMAGE_PALETTE_FOLDERS.some(folder =>
    PIPE_FOLDER_KEYS.has(folder.key) && folder.items.some(item => item.src === src)
  ) || /Pipe-2D-/i.test(src);
}

function getAllPaletteItems() {
  const items = [];
  IMAGE_PALETTE_FOLDERS.forEach(folder => {
    folder.items.forEach(item => {
      items.push({ ...item, folderName: folder.name, folderKey: folder.key });
    });
  });
  return items;
}

let overlayCounter   = 0;
let editModeEnabled  = false;
let loadedAhuJson    = null;
let positionsForUnit = null;
let alignRefW = null, alignRefH = null;

let pendingIDOverlayEl  = null;
let pendingIDOverlayPos = null;
let pendingIDSrc        = null;
let dynImgOnSrc  = '';
let dynImgOffSrc = '';

let globalJsonCache = null;

function getWrapper() { return document.getElementById('ahu-graphic-wrapper'); }

/* ─────────────────────────────────────────────────────────────────
   IMAGE OVERLAY MODE FUNCTIONS
───────────────────────────────────────────────────────────────── */
window.toggleDynImgOverlayMode = function(checked) {
  const sizeCtrl = document.getElementById('dynimg-overlay-size-controls');
  const offLabel = document.getElementById('dynimg-off-state-label');
  if (sizeCtrl) sizeCtrl.classList.toggle('visible', checked);
  if (offLabel) {
    offLabel.textContent = checked
      ? '■ Overlay Image (shown on top of base image at all times)'
      : '■ OFF State Image (value < 1 / false) — optional';
    offLabel.style.color = checked ? 'var(--accent)' : 'var(--amber)';
  }
};

window.syncDynOvSize = function(axis, source) {
  const rangeEl = document.getElementById('dynimg-ov-' + axis + '-range');
  const numEl   = document.getElementById('dynimg-ov-' + axis + '-num');
  if (!rangeEl || !numEl) return;
  const val = source === 'range' ? rangeEl.value : numEl.value;
  rangeEl.value = val;
  numEl.value   = val;
};

function getDynImgOverlaySettings() {
  const isOverlay = document.getElementById('dynimg-overlay-mode') && document.getElementById('dynimg-overlay-mode').checked;
  if (!isOverlay) return null;
  return {
    isOverlay: true,
    widthPct:  parseFloat(document.getElementById('dynimg-ov-w-num') ? document.getElementById('dynimg-ov-w-num').value : 50),
    heightPct: parseFloat(document.getElementById('dynimg-ov-h-num') ? document.getElementById('dynimg-ov-h-num').value : 50),
    xOffPct:   parseFloat(document.getElementById('dynimg-ov-x-num') ? document.getElementById('dynimg-ov-x-num').value : 0),
    yOffPct:   parseFloat(document.getElementById('dynimg-ov-y-num') ? document.getElementById('dynimg-ov-y-num').value : 0),
  };
}

function resetDynImgOverlayControls() {
  const cb = document.getElementById('dynimg-overlay-mode');
  if (cb) { cb.checked = false; toggleDynImgOverlayMode(false); }
  ['w','h'].forEach(function(a) {
    const r = document.getElementById('dynimg-ov-' + a + '-range');
    const n = document.getElementById('dynimg-ov-' + a + '-num');
    if (r) r.value = 50; if (n) n.value = 50;
  });
  ['x','y'].forEach(function(a) {
    const r = document.getElementById('dynimg-ov-' + a + '-range');
    const n = document.getElementById('dynimg-ov-' + a + '-num');
    if (r) r.value = 0; if (n) n.value = 0;
  });
}

/* ─── Composite overlay child image management ─── */
function ensureOverlayImg(el) {
  if (el.dataset.dynIsOverlay !== 'true') return null;
  const existingOverlay = document.getElementById('dynov-' + el.dataset.overlayId);
  if (existingOverlay) return existingOverlay;
  const wrapper = getWrapper();
  if (!wrapper) return null;
  const ovImg = document.createElement('img');
  ovImg.id        = 'dynov-' + el.dataset.overlayId;
  ovImg.className = 'draggable-overlay';
  ovImg.style.pointerEvents = 'none';
  ovImg.style.zIndex = String(parseInt(el.style.zIndex || el.dataset.baseZ || 5) + 1);
  ovImg.addEventListener('click', function(e) {
    if (!editModeEnabled) return;
    e.stopPropagation();
    openSizePanel(el); // opens parent's size panel which controls overlay offsets
  });
  ovImg.dataset.isOverlayChild = 'true';
  syncOverlayImgPosition(el, ovImg);
  wrapper.appendChild(ovImg);
  return ovImg;
}

function syncOverlayImgPosition(el, ovImg) {
  const lPct = parseFloat(el.dataset.leftPct  || 0);
  const tPct = parseFloat(el.dataset.topPct   || 0);
  const wPct = parseFloat(el.dataset.widthPct || 15);
  const hPct = parseFloat(el.dataset.heightPct|| 15);
  const ovW  = parseFloat(el.dataset.dynOvW   || 50);
  const ovH  = parseFloat(el.dataset.dynOvH   || 50);
  const ovX  = parseFloat(el.dataset.dynOvX   || 0);
  const ovY  = parseFloat(el.dataset.dynOvY   || 0);
  const wrapper = getWrapper();
  if (!wrapper) return;
  const wW = wrapper.clientWidth  || 1;
  const wH = wrapper.clientHeight || 1;
  const elWpx = (wPct / 100) * wW;
  const elHpx = (hPct / 100) * wH;
  const ovWpx = (ovW / 100) * elWpx;
  const ovHpx = (ovH / 100) * elHpx;
  const ovWcanvasPct = (ovWpx / wW) * 100;
  const ovHcanvasPct = (ovHpx / wH) * 100;
  const offXpx = (ovX / 100) * elWpx;
  const offYpx = (ovY / 100) * elHpx;
  const offXcanvasPct = (offXpx / wW) * 100 + lPct;
  const offYcanvasPct = (offYpx / wH) * 100 + tPct;
  ovImg.style.left     = offXcanvasPct + '%';
  ovImg.style.top      = offYcanvasPct + '%';
  ovImg.style.width    = ovWcanvasPct  + '%';
  ovImg.style.height   = ovHcanvasPct  + '%';
  ovImg.style.position = 'absolute';
  ovImg.style.objectFit= 'contain';
}

async function loadGlobalJsonCached() {
  if (globalJsonCache) return globalJsonCache;
  try {
    const r = await fetch('../Global.json');
    if (!r.ok) throw new Error('HTTP ' + r.status);
    globalJsonCache = await r.json();
  } catch(e) { globalJsonCache = null; }
  return globalJsonCache;
}

async function findPointByID(pointId) {
  const cfg = await loadGlobalJsonCached();
  if (!cfg) return null;
  const allDevices = cfg.globalVariables || {};
  for (const deviceKey of Object.keys(allDevices)) {
    const deviceConfig = allDevices[deviceKey];
    if (!deviceConfig || !deviceConfig.points) continue;
    const found = deviceConfig.points.find(function(p) { return p.id === pointId || p.name === pointId; });
    if (found) return found;
  }
  return null;
}
function buildPalette(filter) {
  filter = filter || '';
  const grid = document.getElementById('image-palette-grid');
  if (!grid) return;
  grid.innerHTML = '';
  const lower = filter.toLowerCase();
  IMAGE_PALETTE_FOLDERS.forEach(function(folder) {
    const matchedItems = folder.items.filter(function(item) {
      return !lower || item.name.toLowerCase().includes(lower) || folder.name.toLowerCase().includes(lower);
    });
    if (!matchedItems.length) return;
    const folderDiv = document.createElement('div');
    folderDiv.className = 'palette-folder';
    folderDiv.dataset.key = folder.key;
    const header = document.createElement('div');
    header.className = 'palette-folder-header';
    header.innerHTML = '<span>' + folder.icon + '</span><span>' + folder.name + '</span><span class="palette-folder-count">(' + matchedItems.length + ')</span><span class="palette-folder-chevron">▼</span>';
    header.addEventListener('click', function() { folderDiv.classList.toggle('open'); });
    const itemGrid = document.createElement('div');
    itemGrid.className = 'palette-folder-grid';
    matchedItems.forEach(function(item) {
      const div = document.createElement('div');
      div.className = 'palette-item';
      div.title = 'Drag: ' + folder.name + ' — ' + item.name;
      div.innerHTML = '<img class="palette-item-thumb" src="' + item.src + '" alt="' + item.name + '" onerror="this.style.opacity=\'0.3\'"><span class="palette-item-name">' + item.name + '</span>';
      div.addEventListener('mousedown', function(e) { startPaletteDrag(e, item.src, item.name); });
      itemGrid.appendChild(div);
    });
    folderDiv.appendChild(header);
    folderDiv.appendChild(itemGrid);
    grid.appendChild(folderDiv);
    if (lower) folderDiv.classList.add('open');
  });
}

window.filterPalette = function(val) { buildPalette(val); };

function buildDynImgPickerGrids() {
  const allItems = getAllPaletteItems();
  buildDynImgGrid('dynimg-on-grid',  allItems, 'on');
  buildDynImgGrid('dynimg-off-grid', allItems, 'off');
}

function buildDynImgGrid(gridId, items, state) {
  const grid = document.getElementById(gridId);
  if (!grid) return;
  grid.innerHTML = '';
  items.forEach(function(item) {
    const div = document.createElement('div');
    div.className = 'dynimg-thumb-item';
    div.title = item.folderName + ' — ' + item.name;
    div.dataset.src  = item.src;
    div.dataset.name = item.name;
    div.innerHTML = '<img class="dynimg-thumb-img" src="' + item.src + '" alt="' + item.name + '" onerror="this.style.opacity=\'0.2\'"><span class="dynimg-thumb-name">' + item.name + '</span>';
    div.addEventListener('click', function() { selectDynImgItem(div, item.src, item.name, state); });
    grid.appendChild(div);
  });
}

function selectDynImgItem(div, src, name, state) {
  const gridId    = state === 'on' ? 'dynimg-on-grid'   : 'dynimg-off-grid';
  const previewId = state === 'on' ? 'dynimg-on-preview': 'dynimg-off-preview';
  const selClass  = state === 'on' ? 'selected' : 'selected-off';
  document.querySelectorAll('#' + gridId + ' .dynimg-thumb-item').forEach(function(el) {
    el.classList.remove('selected', 'selected-off');
  });
  div.classList.add(selClass);
  if (state === 'on')  dynImgOnSrc  = src;
  else                 dynImgOffSrc = src;
  const preview = document.getElementById(previewId);
  if (preview) {
    const colorStyle = state === 'on' ? 'color:var(--green)' : 'color:var(--amber)';
    preview.innerHTML = '<img src="' + src + '" alt="' + name + '" onerror="this.style.opacity=\'0.3\'"><span class="dynimg-selected-name" style="' + colorStyle + '">' + name + '</span>';
  }
}

window.populateDynWatchPointOptions = function() {
  const type   = document.getElementById('dynimg-watch-device-type').value;
  const select = document.getElementById('dynimg-watch-point-select');
  const group  = document.getElementById('dynimg-watch-point-group');
  const preview= document.getElementById('dynimg-watch-preview');
  if (!type) { group.style.display='none'; if(preview) preview.style.display='none'; return; }
  const opts = (POINT_ID_OPTIONS[type] || []).filter(function(o) {
    return o.value !== 'N/A' && o.value !== 'Dynamic-Image' && !o.value.startsWith('SP-');
  });
  select.innerHTML = '<option value="">— Select point to watch —</option>';
  opts.forEach(function(o) {
    const opt = document.createElement('option');
    opt.value = o.value; opt.textContent = o.value + ' — ' + o.label;
    select.appendChild(opt);
  });
  group.style.display = 'block';
  if (preview) { preview.style.display='block'; preview.innerHTML='<span style="color:var(--text-muted);font-family:var(--font-head);font-size:11px;">Select a point to watch.</span>'; }
};

window.updateDynWatchPreview = function() {
  const type    = document.getElementById('dynimg-watch-device-type').value;
  const pointId = document.getElementById('dynimg-watch-point-select').value;
  const preview = document.getElementById('dynimg-watch-preview');
  if (!preview) return;
  if (!pointId) {
    preview.innerHTML = '<span style="color:var(--text-muted);font-family:var(--font-head);font-size:11px;">Select a point to watch.</span>';
    return;
  }
  const opts   = POINT_ID_OPTIONS[type] || [];
  const option = opts.find(function(o) { return o.value === pointId; });
  const label  = option ? option.label : pointId;
  preview.innerHTML = '<div style="display:flex;align-items:baseline;gap:10px;margin-bottom:3px;"><span style="font-family:var(--font-head);font-size:13px;font-weight:bold;color:var(--accent);">' + pointId + '</span><span style="font-family:var(--font-head);font-size:10px;color:var(--text-muted);">' + label + '</span></div><div style="font-family:var(--font-head);font-size:9px;color:rgba(0,200,255,0.45);letter-spacing:0.5px;">A live value container will be created next to the image.</div>';
};

let paletteDragState = null;

function startPaletteDrag(e, src, name) {
  if (!editModeEnabled) return;
  e.preventDefault();
  const ghost = document.getElementById('palette-drag-ghost');
  ghost.src = src;
  ghost.style.display = 'block';
  ghost.style.left = e.clientX + 'px';
  ghost.style.top  = e.clientY + 'px';
  paletteDragState = { src: src, name: name };
  const wrapper = getWrapper();
  if (wrapper) wrapper.classList.add('drop-target');
  function onMove(ev) {
    ghost.style.left = ev.clientX + 'px';
    ghost.style.top  = ev.clientY + 'px';
  }
  function onUp(ev) {
    ghost.style.display = 'none';
    if (wrapper) wrapper.classList.remove('drop-target');
    document.removeEventListener('mousemove', onMove);
    document.removeEventListener('mouseup', onUp);
    const rect = wrapper.getBoundingClientRect();
    const x = ev.clientX - rect.left;
    const y = ev.clientY - rect.top;
    if (x >= 0 && x <= rect.width && y >= 0 && y <= rect.height) {
      const leftPct = (x / rect.width)  * 100;
      const topPct  = (y / rect.height) * 100;
      const pos = {
        leftPct:   parseFloat(Math.max(0, leftPct - 7.5).toFixed(2)),
        topPct:    parseFloat(Math.max(0, topPct  - 7.5).toFixed(2)),
        widthPct:  15, heightPct: 15, rotateDeg: 0,
      };
      const id = getNextOverlayId(src);
      const el = createOverlayElement(id, src, pos, true);
      if (!isPipeImage(src)) {
        openIDAssignModal(el, pos, src);
      }
    }
    paletteDragState = null;
  }
  document.addEventListener('mousemove', onMove);
  document.addEventListener('mouseup', onUp);
}

function openIDAssignModal(el, pos, src) {
  pendingIDOverlayEl  = el;
  pendingIDOverlayPos = pos;
  pendingIDSrc        = src;
  document.getElementById('id-device-type').value = '';
  document.getElementById('id-point-select').innerHTML = '<option value="">— Select point ID —</option>';
  document.getElementById('id-point-group').style.display = 'none';
  document.getElementById('id-container-position-group').style.display = 'none';
  document.getElementById('id-assign-preview').innerHTML = '<span style="color:var(--text-muted);font-family:var(--font-head);font-size:11px;">Select a device type and point ID above.</span>';
  dynImgOnSrc  = '';
  dynImgOffSrc = '';
  const dynSection = document.getElementById('dynimg-picker-section');
  if (dynSection) dynSection.classList.remove('visible');
  document.getElementById('dynimg-watch-device-type').value = '';
  document.getElementById('dynimg-watch-point-select').innerHTML = '<option value="">— Select point to watch —</option>';
  document.getElementById('dynimg-watch-point-group').style.display = 'none';
  const dwPreview = document.getElementById('dynimg-watch-preview');
  if (dwPreview) dwPreview.style.display = 'none';
  const onPreview = document.getElementById('dynimg-on-preview');
  if (onPreview) onPreview.innerHTML = '<span style="color:var(--text-muted);font-family:var(--font-head);font-size:10px;">No ON image selected</span>';
  const offPreview = document.getElementById('dynimg-off-preview');
  if (offPreview) offPreview.innerHTML = '<span style="color:var(--text-muted);font-family:var(--font-head);font-size:10px;">No OFF image selected — image hides when off</span>';
  const posRadio = document.querySelector('input[name="idc-pos"][value="right"]');
  if (posRadio) posRadio.checked = true;
  resetDynImgOverlayControls();
  document.getElementById('id-assign-modal').classList.add('open');
}

window.closeIDAssignModal = function() {
  document.getElementById('id-assign-modal').classList.remove('open');
  pendingIDOverlayEl  = null;
  pendingIDOverlayPos = null;
  pendingIDSrc        = null;
};

window.populateIDOptions = function() {
  const type    = document.getElementById('id-device-type').value;
  const select  = document.getElementById('id-point-select');
  const group   = document.getElementById('id-point-group');
  const posGrp  = document.getElementById('id-container-position-group');
  const dynSect = document.getElementById('dynimg-picker-section');
  const preview = document.getElementById('id-assign-preview');
  if (!type) {
    group.style.display   = 'none';
    posGrp.style.display  = 'none';
    if (dynSect) dynSect.classList.remove('visible');
    return;
  }
  const opts = POINT_ID_OPTIONS[type] || [];
  select.innerHTML = '<option value="">— Select point ID —</option>';
  opts.forEach(function(o) {
    const opt = document.createElement('option');
    opt.value = o.value; opt.textContent = o.value + ' — ' + o.label;
    select.appendChild(opt);
  });
  group.style.display   = 'block';
  posGrp.style.display  = 'block';
  if (dynSect) dynSect.classList.remove('visible');
  preview.innerHTML = '<span style="color:var(--text-muted);font-family:var(--font-head);font-size:11px;">Now select a Point ID.</span>';
};

window.updateIDPreview = function() {
  const type    = document.getElementById('id-device-type').value;
  const pointId = document.getElementById('id-point-select').value;
  const preview = document.getElementById('id-assign-preview');
  const dynSect = document.getElementById('dynimg-picker-section');
  if (!pointId) {
    preview.innerHTML = '<span style="color:var(--text-muted);font-family:var(--font-head);font-size:11px;">Select a point ID.</span>';
    if (dynSect) dynSect.classList.remove('visible');
    return;
  }
  const isDynamic = (pointId === 'Dynamic-Image');
  if (isDynamic) {
    if (dynSect) { dynSect.classList.add('visible'); buildDynImgPickerGrids(); }
    preview.innerHTML = '';
    dynImgOnSrc  = pendingIDSrc || '';
    dynImgOffSrc = '';
    const allItems = getAllPaletteItems();
    const matchedItem = allItems.find(function(i) { return i.src === pendingIDSrc; });
    if (matchedItem) {
      setTimeout(function() {
        const onGrid = document.getElementById('dynimg-on-grid');
        if (!onGrid) return;
        const thumbs = onGrid.querySelectorAll('.dynimg-thumb-item');
        thumbs.forEach(function(th) {
          if (th.dataset.src === pendingIDSrc) {
            th.classList.add('selected');
            const prev = document.getElementById('dynimg-on-preview');
            if (prev) prev.innerHTML = '<img src="' + pendingIDSrc + '" alt=""><span class="dynimg-selected-name" style="color:var(--green);">' + matchedItem.name + '</span>';
          }
        });
      }, 50);
    }
  } else {
    if (dynSect) dynSect.classList.remove('visible');
    const opts   = POINT_ID_OPTIONS[type] || [];
    const option = opts.find(function(o) { return o.value === pointId; });
    const label  = option ? option.label : pointId;
    preview.innerHTML = '<div style="display:flex;align-items:baseline;gap:10px;margin-bottom:4px;"><span class="preview-id">' + pointId + '</span><span class="preview-label">' + label + '</span></div><div style="font-family:var(--font-head);font-size:9px;color:rgba(0,200,255,0.5);letter-spacing:1px;">Will look up this ID in Global.json for live data</div>';
  }
};

window.applyIDAssignment = async function() {
  const type    = document.getElementById('id-device-type').value;
  const pointId = document.getElementById('id-point-select').value;
  if (!pointId || pointId === 'N/A' || !pendingIDOverlayEl) {
    window.skipIDAssignment();
    return;
  }
  const opts   = POINT_ID_OPTIONS[type] || [];
  const option = opts.find(function(o) { return o.value === pointId; });
  const label  = option ? option.label : pointId;
  const posChoice = document.querySelector('input[name="idc-pos"]:checked') && document.querySelector('input[name="idc-pos"]:checked').value || 'right';

  if (pointId === 'Dynamic-Image') {
    const watchId   = document.getElementById('dynimg-watch-point-select').value;
    const watchType = document.getElementById('dynimg-watch-device-type').value;
    if (!dynImgOnSrc) { alert('Please select an ON state image from the picker.'); return; }

    const dynOverlaySettings = getDynImgOverlaySettings();

    pendingIDOverlayEl.dataset.assignedId    = 'Dynamic-Image';
    pendingIDOverlayEl.dataset.assignedLabel = 'Dynamic Image';
    pendingIDOverlayEl.dataset.assignedType  = type;
    pendingIDOverlayEl.dataset.dynOnSrc      = dynImgOnSrc;
    pendingIDOverlayEl.dataset.dynOffSrc     = dynImgOffSrc;

    if (dynOverlaySettings) {
      pendingIDOverlayEl.dataset.dynIsOverlay = 'true';
      pendingIDOverlayEl.dataset.dynOvW       = dynOverlaySettings.widthPct;
      pendingIDOverlayEl.dataset.dynOvH       = dynOverlaySettings.heightPct;
      pendingIDOverlayEl.dataset.dynOvX       = dynOverlaySettings.xOffPct;
      pendingIDOverlayEl.dataset.dynOvY       = dynOverlaySettings.yOffPct;
    }

    pendingIDOverlayEl.src = dynImgOnSrc;
    pendingIDOverlayEl.dataset.src = dynImgOnSrc;

    // If overlay mode, immediately create the child overlay img
if (dynOverlaySettings && dynImgOffSrc) {
      const ovImg = ensureOverlayImg(pendingIDOverlayEl);
      if (ovImg) { ovImg.src = dynImgOffSrc; ovImg.style.opacity = '0'; }
    }
    if (watchId) {
      pendingIDOverlayEl.dataset.dynWatchId = watchId;
      const watchOpts   = POINT_ID_OPTIONS[watchType] || [];
      const watchOption = watchOpts.find(function(o) { return o.value === watchId; });
      const watchLabel  = watchOption ? watchOption.label : watchId;
      await createDataContainer(pendingIDOverlayEl, watchId, watchLabel, posChoice);
      registerDynamicImageSubscription(pendingIDOverlayEl);
    }

    document.getElementById('id-assign-modal').classList.remove('open');
    pendingIDOverlayEl  = null;
    pendingIDOverlayPos = null;
    pendingIDSrc        = null;
    return;
  }

  pendingIDOverlayEl.dataset.assignedId    = pointId;
  pendingIDOverlayEl.dataset.assignedLabel = label;
  pendingIDOverlayEl.dataset.assignedType  = type;
  await createDataContainer(pendingIDOverlayEl, pointId, label, posChoice);
  document.getElementById('id-assign-modal').classList.remove('open');
  pendingIDOverlayEl  = null;
  pendingIDOverlayPos = null;
  pendingIDSrc        = null;
};

window.skipIDAssignment = function() {
  document.getElementById('id-assign-modal').classList.remove('open');
  pendingIDOverlayEl  = null;
  pendingIDOverlayPos = null;
  pendingIDSrc        = null;
};

/* ─────────────────────────────────────────────────────────────────
   DYNAMIC IMAGE SUBSCRIPTION + STATE
───────────────────────────────────────────────────────────────── */
function isDynImageOn(value) {
  if (value === null || value === undefined) return false;
  const s = String(value).toLowerCase().trim();
  if (s === 'true' || s === 'on' || s === 'active') return true;
  if (s === 'false' || s === 'off' || s === 'inactive') return false;
  const n = parseFloat(s);
  return !isNaN(n) && n >= 1;
}

function applyDynImageState(el, isOn) {
  const onSrc     = el.dataset.dynOnSrc    || '';
  const offSrc    = el.dataset.dynOffSrc   || '';
  const isOverlay = el.dataset.dynIsOverlay === 'true';

 if (isOverlay) {
    if (onSrc) { el.src = onSrc; el.style.opacity = '1'; }
    let ovImg = document.getElementById('dynov-' + el.dataset.overlayId);
    if (!ovImg) {
      // Create the child even if offSrc is empty so we can control visibility
      ovImg = ensureOverlayImg(el);
    }
if (ovImg) {
      if (offSrc) ovImg.src = offSrc;
      else if (onSrc) ovImg.src = onSrc;
      ovImg.style.opacity = isOn ? '1' : '0';
      ovImg.style.display = 'block';
      syncOverlayImgPosition(el, ovImg);
    }
    return;
  }

  // Standard swap mode
  if (isOn) {
    if (onSrc) { el.src = onSrc; el.style.opacity = '1'; }
    else        { el.style.opacity = '1'; }
  } else {
    if (offSrc) { el.src = offSrc; el.style.opacity = '1'; }
    else         { el.style.opacity = '0'; }
  }
}

function registerDynamicImageSubscription(el) {
  const watchId = el.dataset.dynWatchId;
  if (!watchId) return;
  loadGlobalJsonCached().then(function(cfg) {
    if (!cfg) return;
    // Search across ALL devices in globalVariables, not just current page
    let point = null;
    const allDevices = cfg.globalVariables || {};
    for (const deviceKey of Object.keys(allDevices)) {
      const deviceConfig = allDevices[deviceKey];
      if (!deviceConfig || !deviceConfig.points) continue;
      const found = deviceConfig.points.find(function(p) { return p.id === watchId || p.name === watchId; });
      if (found) { point = found; break; }
    }
    if (!point) { console.warn('Dynamic image: no point found for watch ID "' + watchId + '"'); return; }
    require(['baja!'], function(baja) {
      const sub = new baja.Subscriber();
      sub.attach('changed', function() {
        const val = this.getOut().getValue();
        applyDynImageState(el, isDynImageOn(val));
      });
baja.Ord.make(point.fullPath).get({ subscriber: sub })
        .then(function(p) {
          const val = p.getOut().getValue();
          const applyWithRetry = function(isOn) {
            applyDynImageState(el, isOn);
            setTimeout(function() { applyDynImageState(el, isOn); }, 400);
          };
          applyWithRetry(isDynImageOn(val));
          sub.attach('changed', function() {
            applyDynImageState(el, isDynImageOn(this.getOut().getValue()));
          });
        })
        .catch(function(e) { console.warn('Dynamic image subscription failed:', e.message); });
    });
  });
}

function restoreDynamicImageSubscriptions() {
  document.querySelectorAll('.draggable-overlay[data-dyn-watch-id]').forEach(function(el) {
    registerDynamicImageSubscription(el);
  });
  // Restore composite overlay images that have no watch point
document.querySelectorAll('.draggable-overlay[data-dyn-is-overlay="true"]').forEach(function(el) {
    const ovImg = ensureOverlayImg(el);
    if (ovImg) {
      if (el.dataset.dynOffSrc) ovImg.src = el.dataset.dynOffSrc;
      else if (el.dataset.dynOnSrc) ovImg.src = el.dataset.dynOnSrc;
      ovImg.style.opacity = '0';
    }
  });
}

/* ─────────────────────────────────────────────────────────────────
   DATA CONTAINER
───────────────────────────────────────────────────────────────── */
async function createDataContainer(overlayEl, pointId, label, posChoice) {
  const wrapper = getWrapper();
  if (!wrapper) return;
  const idc = document.createElement('div');
  idc.className = 'image-data-container';
  idc.dataset.idcFor     = overlayEl.dataset.overlayId;
  idc.dataset.pointId    = pointId;
  idc.dataset.pointLabel = label;
  idc.dataset.posChoice  = posChoice;
  positionDataContainer(idc, overlayEl, posChoice);
  idc.innerHTML = '<span class="idc-label">' + label + '</span><span class="idc-value" id="idc-val-' + CSS.escape(overlayEl.dataset.overlayId) + '">—</span><div class="idc-reassign" title="Re-assign point ID" onclick="openIDReassignModal(this.closest(\'.image-data-container\'))">✎</div><div class="idc-remove" title="Remove data container" onclick="removeDataContainer(this.closest(\'.image-data-container\'))">✕</div>';
  wrapper.appendChild(idc);
  attachIDCDrag(idc);
  const point = await findPointByID(pointId);
  if (point) {
    try {
      require(['baja!'], function(baja) {
        baja.Ord.make(point.fullPath).get().then(function(p) {
          const valEl = document.getElementById('idc-val-' + CSS.escape(overlayEl.dataset.overlayId));
          if (!valEl) return;
          const displayVal = p.getOut().getValueDisplay();
          const isOvr      = p.getStatus().isOverridden();
          applyIDCValue(valEl, displayVal, isOvr);
          const sub = new baja.Subscriber();
          sub.attach('changed', function() {
            const ve = document.getElementById('idc-val-' + CSS.escape(overlayEl.dataset.overlayId));
            if (!ve) { sub.unsubscribeAll(); return; }
            applyIDCValue(ve, this.getOut().getValueDisplay(), this.getStatus().isOverridden());
          });
          baja.Ord.make(point.fullPath).get({ subscriber: sub }).catch(function() {});
        }).catch(function() {
          const valEl = document.getElementById('idc-val-' + CSS.escape(overlayEl.dataset.overlayId));
          if (valEl) { valEl.textContent = 'N/A'; valEl.className = 'idc-value status-off'; }
        });
      });
    } catch(e) {
      const valEl = document.getElementById('idc-val-' + CSS.escape(overlayEl.dataset.overlayId));
      if (valEl) valEl.textContent = 'N/A';
    }
  } else {
    const valEl = document.getElementById('idc-val-' + CSS.escape(overlayEl.dataset.overlayId));
    if (valEl) { valEl.textContent = 'Not found'; valEl.className = 'idc-value status-fault'; }
  }
}

function applyIDCValue(el, displayVal, isOverride) {
  if (!el) return;
  el.className = 'idc-value';
  if (isOverride) { el.textContent = displayVal + ' ◈'; el.classList.add('override-active'); return; }
  const lo = String(displayVal||'').toLowerCase();
  if (lo === 'true' || lo === 'on' || lo === 'active') el.classList.add('status-on');
  else if (lo === 'false' || lo === 'off' || lo === 'inactive') el.classList.add('status-off');
  else if (lo.includes('alarm') || lo.includes('fault')) el.classList.add('status-fault');
  else el.classList.add('status-on');
  el.textContent = displayVal;
}

function positionDataContainer(idc, overlayEl, posChoice) {
  const lPct = parseFloat(overlayEl.dataset.leftPct  || 0);
  const tPct = parseFloat(overlayEl.dataset.topPct   || 0);
  const wPct = parseFloat(overlayEl.dataset.widthPct || 15);
  const hPct = parseFloat(overlayEl.dataset.heightPct|| 15);
  switch (posChoice) {
    case 'right':  idc.style.left = (lPct + wPct + 1) + '%'; idc.style.top = (tPct + hPct / 2 - 3) + '%'; break;
    case 'below':  idc.style.left = lPct + '%'; idc.style.top = (tPct + hPct + 1) + '%'; break;
    case 'above':  idc.style.left = lPct + '%'; idc.style.top = Math.max(0, tPct - 8) + '%'; break;
    case 'left':   idc.style.left = Math.max(0, lPct - 14) + '%'; idc.style.top = (tPct + hPct / 2 - 3) + '%'; break;
    case 'center': idc.style.left = (lPct + wPct / 2 - 5) + '%'; idc.style.top = (tPct + hPct / 2 - 3) + '%'; break;
    default:       idc.style.left = (lPct + wPct + 1) + '%'; idc.style.top = (tPct + hPct / 2 - 3) + '%';
  }
}

window.removeDataContainer = function(idc) {
  if (!idc) return;
  if (!confirm('Remove this data container?')) return;
  idc.remove();
};

window.openIDReassignModal = function(idc) {
  if (!idc) return;
  const overlayId = idc.dataset.idcFor;
  const overlayEl = document.querySelector('.draggable-overlay[data-overlay-id="' + overlayId + '"]');
  if (!overlayEl) return;
  idc.remove();
  pendingIDOverlayEl  = overlayEl;
  pendingIDOverlayPos = null;
  pendingIDSrc        = overlayEl.dataset.src;
  document.getElementById('id-device-type').value = overlayEl.dataset.assignedType || '';
  if (overlayEl.dataset.assignedType) {
    populateIDOptions();
    document.getElementById('id-point-select').value = overlayEl.dataset.assignedId || '';
    updateIDPreview();
  }
  document.getElementById('id-assign-modal').classList.add('open');
};

function attachIDCDrag(idc) {
  let dragging = false, startMx, startMy, startL, startT;
  idc.addEventListener('mousedown', function(e) {
    if (!editModeEnabled) return;
    if (e.target.classList.contains('idc-remove') || e.target.classList.contains('idc-reassign')) return;
    dragging = true;
    startMx = e.clientX; startMy = e.clientY;
    startL  = parseFloat(idc.style.left) || 0;
    startT  = parseFloat(idc.style.top)  || 0;
    idc.style.zIndex = 50;
    e.preventDefault(); e.stopPropagation();
  });
  document.addEventListener('mousemove', function(e) {
    if (!dragging || !editModeEnabled) return;
    const wrapper = getWrapper();
    const wW = wrapper.clientWidth;
    const wH = wrapper.clientHeight;
    const dxPct = ((e.clientX - startMx) / wW) * 100;
    const dyPct = ((e.clientY - startMy) / wH) * 100;
    idc.style.left = (startL + dxPct) + '%';
    idc.style.top  = (startT + dyPct) + '%';
  });
  document.addEventListener('mouseup', function() { if (!dragging) return; dragging = false; idc.style.zIndex = ''; });
}

/* ─────────────────────────────────────────────────────────────────
   OVERLAY UTILITIES
───────────────────────────────────────────────────────────────── */
function getNextOverlayId(src) {
  overlayCounter++;
  const filename = src.split('/').pop().replace(/\.[^.]+$/, '').replace(/[^a-zA-Z0-9]/g, '_');
  return 'overlay_' + filename + '_' + overlayCounter;
}
function getZHint(src) {
  const filename = src.split('/').pop().replace(/\.[^.]+$/, '');
  const OVERLAY_Z_HINTS = { 'Series_6':0,'Fan_on':5,'Heating':7,'Heating1':8,'Heating2':8,'Clg_1':9,'Clg_10':10,'OAD_10':6,'OAD_7':6,'OAD_4':6 };
  return OVERLAY_Z_HINTS[filename] !== undefined ? OVERLAY_Z_HINTS[filename] : 5;
}

function applyOverlayPositionPct(el, pos) {
  el.style.left   = pos.leftPct   + '%';
  el.style.top    = pos.topPct    + '%';
  el.style.width  = pos.widthPct  + '%';
  el.style.height = pos.heightPct + '%';
  const deg = pos.rotateDeg || 0;
  el.style.transform   = deg ? 'rotate(' + deg + 'deg)' : '';
  el.dataset.rotateDeg = deg;
  el.dataset.leftPct   = pos.leftPct;
  el.dataset.topPct    = pos.topPct;
  el.dataset.widthPct  = pos.widthPct;
  el.dataset.heightPct = pos.heightPct;
  if (pos.clipPath) { el.style.clipPath = pos.clipPath; el.dataset.clipPath = pos.clipPath; }
}

function applyPillPosition(el, pos) {
  el.style.left = pos.leftPct + '%';
  el.style.top  = pos.topPct  + '%';
}

function collectCurrentPositions() {
  const overlays = {};
  document.querySelectorAll('.draggable-overlay[data-overlay-id]').forEach(function(el) {
    if (el.dataset.isOverlayChild === 'true') return; // skip composite child imgs
    const id = el.dataset.overlayId;
    overlays[id] = {
      src:          el.dataset.src || el.src,
      leftPct:      parseFloat((el.dataset.leftPct   || 0)).toFixed(2) * 1,
      topPct:       parseFloat((el.dataset.topPct    || 0)).toFixed(2) * 1,
      widthPct:     parseFloat((el.dataset.widthPct  || 15)).toFixed(2) * 1,
      heightPct:    parseFloat((el.dataset.heightPct || 15)).toFixed(2) * 1,
      rotateDeg:    parseFloat((el.dataset.rotateDeg || 0)).toFixed(1) * 1,
      clipPath:     el.dataset.clipPath || '',
      assignedId:    el.dataset.assignedId    || '',
      assignedLabel: el.dataset.assignedLabel || '',
      assignedType:  el.dataset.assignedType  || '',
      dynWatchId:    el.dataset.dynWatchId    || '',
      dynOnSrc:      el.dataset.dynOnSrc      || '',
      dynOffSrc:     el.dataset.dynOffSrc     || '',
      dynIsOverlay:  el.dataset.dynIsOverlay  || '',
      dynOvW:        el.dataset.dynOvW        || '',
      dynOvH:        el.dataset.dynOvH        || '',
      dynOvX:        el.dataset.dynOvX        || '',
      dynOvY:        el.dataset.dynOvY        || '',
    };
  });

  const pills = {};
  document.querySelectorAll('.pill-wrap[data-pill-id]').forEach(function(el) {
    const id = el.dataset.pillId;
    pills[id] = {
      leftPct: parseFloat(parseFloat(el.style.left).toFixed(2)),
      topPct:  parseFloat(parseFloat(el.style.top).toFixed(2)),
    };
  });

  const dataContainers = {};
  document.querySelectorAll('.image-data-container[data-idc-for]').forEach(function(idc) {
    dataContainers[idc.dataset.idcFor] = {
      pointId:    idc.dataset.pointId    || '',
      pointLabel: idc.dataset.pointLabel || '',
      posChoice:  idc.dataset.posChoice  || 'right',
      leftPct:    parseFloat(idc.style.left) || 0,
      topPct:     parseFloat(idc.style.top)  || 0,
    };
  });

  return { overlays: overlays, pills: pills, dataContainers: dataContainers };
}

async function loadAhuJson() {
  try {
    const r = await fetch('../AHU.json');
    if (!r.ok) throw new Error('HTTP ' + r.status);
    loadedAhuJson    = await r.json();
    positionsForUnit = loadedAhuJson[AHU_KEY] || null;
  } catch(e) { loadedAhuJson = {}; positionsForUnit = null; }
}

function createOverlayElement(id, src, pos, attachHandles) {
  const wrapper = getWrapper();
  if (!wrapper) return null;
  const el = document.createElement('img');
  el.id  = id;
  el.src = src;
  el.className = 'draggable-overlay';
  el.dataset.overlayId  = id;
  el.dataset.overlayKey = id;
  el.dataset.src        = src;
  el.alt = '';
  applyOverlayPositionPct(el, pos);
  el.dataset.baseZ = getZHint(src);
  el.style.zIndex  = el.dataset.baseZ;
  wrapper.appendChild(el);
  attachOverlayDrag(el);
  attachOverlayResize(el);
  attachOverlayRotate(el);
  attachOverlayDelete(el);
  if (editModeEnabled) {
    setTimeout(function() {
      syncHandlesForEl(el);
      if (el._syncResizeHandle) el._syncResizeHandle();
      if (el._syncRotateHandle) el._syncRotateHandle();
    }, 50);
  }
  return el;
}

function initOverlays() {
  document.querySelectorAll('.draggable-overlay[data-overlay-id]').forEach(function(el) { el.remove(); });
  document.querySelectorAll('.resize-handle[data-for-overlay], .rotate-handle[data-for-overlay]').forEach(function(el) { el.remove(); });
  document.querySelectorAll('.image-data-container[data-idc-for]').forEach(function(el) { el.remove(); });
  // Also remove any composite overlay child images
  document.querySelectorAll('[data-is-overlay-child="true"]').forEach(function(el) { el.remove(); });
  if (!positionsForUnit || !positionsForUnit.overlays) return;
  let maxCounter = 0;
Object.entries(positionsForUnit.overlays).forEach(function(entry) {
    const id = entry[0], pos = entry[1];
    const match = id.match(/_(\d+)$/);
    if (match) maxCounter = Math.max(maxCounter, parseInt(match[1], 10));

    // Restore standalone anchor (no image, just a position holder)
    if (pos.standalone) {
        const wrapper = document.getElementById('ahu-graphic-wrapper');
        if (!wrapper) return;
        if (document.querySelector('[data-overlay-id="' + id + '"]')) return;
        const anchor = document.createElement('div');
        anchor.dataset.standalone = 'true';
        anchor.dataset.overlayId  = id;
        anchor.dataset.leftPct    = pos.leftPct || 0;
        anchor.dataset.topPct     = pos.topPct  || 0;
        anchor.dataset.widthPct   = '0';
        anchor.dataset.heightPct  = '0';
        anchor.style.cssText = 'position:absolute;width:0;height:0;overflow:visible;';
        anchor.style.left = (pos.leftPct || 0) + '%';
        anchor.style.top  = (pos.topPct  || 0) + '%';
        wrapper.appendChild(anchor);
// Now immediately restore its data container if one exists
        if (positionsForUnit.dataContainers && positionsForUnit.dataContainers[id]) {
            const dc = positionsForUnit.dataContainers[id];
            createDataContainer(anchor, dc.pointId, dc.pointLabel, 'center').then(function() {
                const idc = document.querySelector('.image-data-container[data-idc-for="' + id + '"]');
                if (idc) {
                    idc.style.left = dc.leftPct + '%';
                    idc.style.top  = dc.topPct  + '%';
                    if (dc.pointId2) {
                        idc.dataset.pointId2    = dc.pointId2;
                        idc.dataset.pointLabel2 = dc.pointLabel2 || '';
                        addSecondPointToContainer(anchor, dc.pointId2, dc.pointLabel2 || dc.pointId2);
                    }
                }
            });
        }
        return;
    }

    const src = pos.src || '';
    if (!src) return;
    const el = createOverlayElement(id, src, pos, false);
    if (pos.assignedId)    el.dataset.assignedId    = pos.assignedId;
    if (pos.assignedLabel) el.dataset.assignedLabel = pos.assignedLabel;
    if (pos.assignedType)  el.dataset.assignedType  = pos.assignedType;
    if (pos.dynWatchId)    el.dataset.dynWatchId    = pos.dynWatchId;
    if (pos.dynOnSrc)      el.dataset.dynOnSrc      = pos.dynOnSrc;
    if (pos.dynOffSrc)     el.dataset.dynOffSrc     = pos.dynOffSrc;
    if (pos.dynIsOverlay)  el.dataset.dynIsOverlay  = pos.dynIsOverlay;
    if (pos.dynOvW)        el.dataset.dynOvW        = pos.dynOvW;
    if (pos.dynOvH)        el.dataset.dynOvH        = pos.dynOvH;
    if (pos.dynOvX)        el.dataset.dynOvX        = pos.dynOvX;
    if (pos.dynOvY)        el.dataset.dynOvY        = pos.dynOvY;
  });
  overlayCounter = maxCounter;
  setTimeout(restoreDynamicImageSubscriptions, 600);

if (positionsForUnit.dataContainers) {
    Object.entries(positionsForUnit.dataContainers).forEach(function(entry) {
      const overlayId = entry[0], dc = entry[1];
      if (overlayId.startsWith('standalone_')) return; // already handled above
      const overlayEl = document.querySelector('.draggable-overlay[data-overlay-id="' + overlayId + '"]');
      if (!overlayEl) return;
      createDataContainer(overlayEl, dc.pointId, dc.pointLabel, dc.posChoice).then(function() {
        const idc = document.querySelector('.image-data-container[data-idc-for="' + overlayId + '"]');
        if (idc && dc.leftPct !== undefined) {
          idc.style.left = dc.leftPct + '%';
          idc.style.top  = dc.topPct  + '%';
        }
      });
    });
  }
}

function initPills() {
  document.querySelectorAll('.pill-wrap[data-pill-id]').forEach(function(el) {
    const id = el.dataset.pillId;
    if (positionsForUnit && positionsForUnit.pills && positionsForUnit.pills[id]) applyPillPosition(el, positionsForUnit.pills[id]);
    attachPillDrag(el);
  });
}

/* ─────────────────────────────────────────────────────────────────
   DRAG, RESIZE, ROTATE, DELETE
───────────────────────────────────────────────────────────────── */
function attachOverlayDrag(el) {
  let dragging = false, startMx, startMy, startLeftPct, startTopPct;
  el.addEventListener('mousedown', function(e) {
    if (!editModeEnabled) return;
if (el.dataset.isOverlayChild === 'true') {
      // Allow clicking child to open size panel for its parent
      openSizePanel(el.closest('[data-overlay-id]') || el);
      return;
    }
    if (e.target.classList.contains('resize-handle') || e.target.classList.contains('delete-handle')) return;
    dragging = true;
    startMx      = e.clientX; startMy = e.clientY;
    startLeftPct = parseFloat(el.dataset.leftPct || 0);
    startTopPct  = parseFloat(el.dataset.topPct  || 0);
    el.style.zIndex = 50;
    e.preventDefault();
  });
  document.addEventListener('mousemove', function(e) {
    if (!dragging || !editModeEnabled) return;
    const wrapper = getWrapper();
    const dxPct = ((e.clientX - startMx) / wrapper.clientWidth)  * 100;
    const dyPct = ((e.clientY - startMy) / wrapper.clientHeight) * 100;
    const newL = startLeftPct + dxPct;
    const newT = startTopPct  + dyPct;
    el.style.left = newL + '%'; el.style.top = newT + '%';
    el.dataset.leftPct = newL; el.dataset.topPct = newT;
    updatePosReadout(el);
    // sync composite child
    const ovImg = document.getElementById('dynov-' + el.dataset.overlayId);
    if (ovImg) syncOverlayImgPosition(el, ovImg);
  });
  document.addEventListener('mouseup', function() {
    if (!dragging) return; dragging = false;
    el.style.zIndex = el.dataset.baseZ || '';
    syncHandlesForEl(el); updatePosReadout(el);
    const ovImg = document.getElementById('dynov-' + el.dataset.overlayId);
    if (ovImg) syncOverlayImgPosition(el, ovImg);
  });
}

let activeSizeEl = null;
function openSizePanel(el) {
  activeSizeEl = el;
  const panel = document.getElementById('size-control-panel');
  const wVal  = parseFloat(el.dataset.widthPct  || 15);
  const hVal  = parseFloat(el.dataset.heightPct || 15);
  const rVal  = parseFloat(el.dataset.rotateDeg || 0);
  document.getElementById('size-ctrl-w-range').value = wVal;
  document.getElementById('size-ctrl-w-num').value   = wVal.toFixed(1);
  document.getElementById('size-ctrl-h-range').value = hVal;
  document.getElementById('size-ctrl-h-num').value   = hVal.toFixed(1);
  document.getElementById('size-ctrl-r-range').value = Math.max(-180, Math.min(180, rVal));
  document.getElementById('size-ctrl-r-num').value   = rVal.toFixed(0);
  highlightActivePresets(wVal, hVal);
  parseClipToPolygon(el.dataset.clipPath || '');
  updatePosReadout(el);
  if (!panel.classList.contains('open')) {
    const panelW = 268;
    const panelH = Math.min(window.innerHeight * 0.9, 700);
    panel.style.left = (window.innerWidth - panelW - 16) + 'px';
    panel.style.top  = Math.max(70, (window.innerHeight - panelH) / 2) + 'px';
  }
// Show overlay sub-controls if this element has a composite overlay child
  let ovSubSection = document.getElementById('scp-overlay-sub');
  if (!ovSubSection) {
    ovSubSection = document.createElement('div');
    ovSubSection.id = 'scp-overlay-sub';
    ovSubSection.className = 'scp-section';
    ovSubSection.innerHTML = `
      <span class="scp-label">Overlay Image Size &amp; Offset (% of base)</span>
      <div class="size-ctrl-row"><label>W</label><input type="range" id="scp-ov-w-r" min="5" max="150" step="0.5"><input type="number" id="scp-ov-w-n" min="5" max="150" step="0.5" style="width:52px;padding:4px 6px;background:var(--bg-card);border:1px solid var(--border);border-radius:5px;color:var(--text-primary);font-family:var(--font-head);font-size:12px;text-align:center;"><span class="unit">%</span></div>
      <div class="size-ctrl-row"><label>H</label><input type="range" id="scp-ov-h-r" min="5" max="150" step="0.5"><input type="number" id="scp-ov-h-n" min="5" max="150" step="0.5" style="width:52px;padding:4px 6px;background:var(--bg-card);border:1px solid var(--border);border-radius:5px;color:var(--text-primary);font-family:var(--font-head);font-size:12px;text-align:center;"><span class="unit">%</span></div>
      <div class="size-ctrl-row"><label>X</label><input type="range" id="scp-ov-x-r" min="-50" max="150" step="0.5"><input type="number" id="scp-ov-x-n" min="-50" max="150" step="0.5" style="width:52px;padding:4px 6px;background:var(--bg-card);border:1px solid var(--border);border-radius:5px;color:var(--text-primary);font-family:var(--font-head);font-size:12px;text-align:center;"><span class="unit">%</span></div>
      <div class="size-ctrl-row"><label>Y</label><input type="range" id="scp-ov-y-r" min="-50" max="150" step="0.5"><input type="number" id="scp-ov-y-n" min="-50" max="150" step="0.5" style="width:52px;padding:4px 6px;background:var(--bg-card);border:1px solid var(--border);border-radius:5px;color:var(--text-primary);font-family:var(--font-head);font-size:12px;text-align:center;"><span class="unit">%</span></div>`;
    // Insert before close button
    const closeBtn = document.getElementById('size-ctrl-close');
    closeBtn.parentNode.insertBefore(ovSubSection, closeBtn);

    // Wire up events
    ['w','h','x','y'].forEach(function(axis) {
      const rangeEl = document.getElementById('scp-ov-' + axis + '-r');
      const numEl   = document.getElementById('scp-ov-' + axis + '-n');
      function applyOvChange() {
        if (!activeSizeEl || activeSizeEl.dataset.dynIsOverlay !== 'true') return;
        const val = parseFloat(rangeEl.value);
        numEl.value = val;
        activeSizeEl.dataset['dynOv' + axis.toUpperCase()] = val;
        const ovImg = document.getElementById('dynov-' + activeSizeEl.dataset.overlayId);
        if (ovImg) syncOverlayImgPosition(activeSizeEl, ovImg);
      }
      rangeEl.addEventListener('input', function() { numEl.value = rangeEl.value; applyOvChange(); });
      numEl.addEventListener('input',   function() { rangeEl.value = numEl.value; applyOvChange(); });
    });
  }

  if (el.dataset.dynIsOverlay === 'true') {
    ovSubSection.style.display = 'block';
    document.getElementById('scp-ov-w-r').value = el.dataset.dynOvW || 50;
    document.getElementById('scp-ov-w-n').value = el.dataset.dynOvW || 50;
    document.getElementById('scp-ov-h-r').value = el.dataset.dynOvH || 50;
    document.getElementById('scp-ov-h-n').value = el.dataset.dynOvH || 50;
    document.getElementById('scp-ov-x-r').value = el.dataset.dynOvX || 0;
    document.getElementById('scp-ov-x-n').value = el.dataset.dynOvX || 0;
    document.getElementById('scp-ov-y-r').value = el.dataset.dynOvY || 0;
    document.getElementById('scp-ov-y-n').value = el.dataset.dynOvY || 0;
  } else {
    ovSubSection.style.display = 'none';
  }

  panel.classList.add('open');}
window.closeSizePanel = function() {
  document.getElementById('size-control-panel').classList.remove('open');
  activeSizeEl = null;
};

function highlightActivePresets(w, h) {
  document.querySelectorAll('#w-presets .preset-chip').forEach(function(c) { c.classList.toggle('active', parseFloat(c.textContent) === Math.round(w)); });
  document.querySelectorAll('#h-presets .preset-chip').forEach(function(c) { c.classList.toggle('active', parseFloat(c.textContent) === Math.round(h)); });
}
function updatePosReadout(el) {
  const rd = document.getElementById('pos-readout');
  if (!rd || !el) return;
  rd.textContent = 'X: ' + parseFloat(el.dataset.leftPct||0).toFixed(1) + '%  Y: ' + parseFloat(el.dataset.topPct||0).toFixed(1) + '%';
}
function applySizeToEl(el, wPct, hPct) {
  el.style.width = wPct+'%'; el.style.height = hPct+'%';
  el.dataset.widthPct = wPct; el.dataset.heightPct = hPct;
  syncHandlesForEl(el); highlightActivePresets(wPct, hPct);
  const ovImg = document.getElementById('dynov-' + (el.dataset.overlayId || ''));
  if (ovImg) syncOverlayImgPosition(el, ovImg);
}
function applyRotateToEl(el, deg) {
  el.style.transform = deg ? 'rotate(' + deg + 'deg)' : '';
  el.dataset.rotateDeg = deg; syncHandlesForEl(el);
}

window.applyWPreset = function(v) { if(!activeSizeEl)return;const lockAR=document.getElementById('lock-ar-checkbox').checked;if(lockAR){const curW=parseFloat(activeSizeEl.dataset.widthPct||15),curH=parseFloat(activeSizeEl.dataset.heightPct||15),newH=(curH/curW)*v;applySizeToEl(activeSizeEl,v,newH);document.getElementById('size-ctrl-h-range').value=newH;document.getElementById('size-ctrl-h-num').value=newH.toFixed(1);}else{applySizeToEl(activeSizeEl,v,parseFloat(activeSizeEl.dataset.heightPct||15));}document.getElementById('size-ctrl-w-range').value=v;document.getElementById('size-ctrl-w-num').value=v.toFixed(1);};
window.applyHPreset = function(v) { if(!activeSizeEl)return;const lockAR=document.getElementById('lock-ar-checkbox').checked;if(lockAR){const curW=parseFloat(activeSizeEl.dataset.widthPct||15),curH=parseFloat(activeSizeEl.dataset.heightPct||15),newW=(curW/curH)*v;applySizeToEl(activeSizeEl,newW,v);document.getElementById('size-ctrl-w-range').value=newW;document.getElementById('size-ctrl-w-num').value=newW.toFixed(1);}else{applySizeToEl(activeSizeEl,parseFloat(activeSizeEl.dataset.widthPct||15),v);}document.getElementById('size-ctrl-h-range').value=v;document.getElementById('size-ctrl-h-num').value=v.toFixed(1);};
window.copyRefSize   = function() { if(!activeSizeEl)return;alignRefW=parseFloat(activeSizeEl.dataset.widthPct||15);alignRefH=parseFloat(activeSizeEl.dataset.heightPct||15);const rd=document.getElementById('ref-size-display');if(rd)rd.textContent='Ref: W='+alignRefW.toFixed(1)+'%  H='+alignRefH.toFixed(1)+'%';};
window.matchRefWidth = function() { if(!activeSizeEl||alignRefW===null)return;applySizeToEl(activeSizeEl,alignRefW,parseFloat(activeSizeEl.dataset.heightPct||15));document.getElementById('size-ctrl-w-range').value=alignRefW;document.getElementById('size-ctrl-w-num').value=alignRefW.toFixed(1);};
window.matchRefHeight= function() { if(!activeSizeEl||alignRefH===null)return;applySizeToEl(activeSizeEl,parseFloat(activeSizeEl.dataset.widthPct||15),alignRefH);document.getElementById('size-ctrl-h-range').value=alignRefH;document.getElementById('size-ctrl-h-num').value=alignRefH.toFixed(1);};
window.matchRefBoth  = function() { if(!activeSizeEl||alignRefW===null||alignRefH===null)return;applySizeToEl(activeSizeEl,alignRefW,alignRefH);document.getElementById('size-ctrl-w-range').value=alignRefW;document.getElementById('size-ctrl-w-num').value=alignRefW.toFixed(1);document.getElementById('size-ctrl-h-range').value=alignRefH;document.getElementById('size-ctrl-h-num').value=alignRefH.toFixed(1);};
window.nudgeEl = function(dx,dy) { if(!activeSizeEl)return;const newL=(parseFloat(activeSizeEl.dataset.leftPct||0))+dx;const newT=(parseFloat(activeSizeEl.dataset.topPct||0))+dy;activeSizeEl.style.left=newL+'%';activeSizeEl.style.top=newT+'%';activeSizeEl.dataset.leftPct=newL;activeSizeEl.dataset.topPct=newT;syncHandlesForEl(activeSizeEl);updatePosReadout(activeSizeEl);const ovImg=document.getElementById('dynov-'+(activeSizeEl.dataset.overlayId||''));if(ovImg)syncOverlayImgPosition(activeSizeEl,ovImg);};
window.setRotatePreset = function(deg) { if(!activeSizeEl)return;applyRotateToEl(activeSizeEl,deg);document.getElementById('size-ctrl-r-range').value=Math.max(-180,Math.min(180,deg));document.getElementById('size-ctrl-r-num').value=deg;};

(function initPanelDrag(){
  const panel=document.getElementById('size-control-panel'),handle=document.getElementById('size-panel-drag-handle');
  if(!panel||!handle)return;
  let dragging=false,startX,startY,startL,startT;
  handle.addEventListener('mousedown',function(e){if(e.target.tagName==='BUTTON')return;dragging=true;startX=e.clientX;startY=e.clientY;startL=parseInt(panel.style.left)||0;startT=parseInt(panel.style.top)||0;handle.style.cursor='grabbing';e.preventDefault();});
  document.addEventListener('mousemove',function(e){if(!dragging)return;panel.style.left=Math.max(0,Math.min(window.innerWidth-268,startL+(e.clientX-startX)))+'px';panel.style.top=Math.max(0,Math.min(window.innerHeight-80,startT+(e.clientY-startY)))+'px';});
  document.addEventListener('mouseup',function(){if(!dragging)return;dragging=false;handle.style.cursor='grab';});
})();

(function initSizePanel(){
  function syncWFromRange(){if(!activeSizeEl)return;const v=parseFloat(document.getElementById('size-ctrl-w-range').value);document.getElementById('size-ctrl-w-num').value=v.toFixed(1);const lockAR=document.getElementById('lock-ar-checkbox').checked;if(lockAR){const curW=parseFloat(activeSizeEl.dataset.widthPct||15),curH=parseFloat(activeSizeEl.dataset.heightPct||15),newH=(curH/curW)*v;applySizeToEl(activeSizeEl,v,newH);document.getElementById('size-ctrl-h-range').value=newH;document.getElementById('size-ctrl-h-num').value=newH.toFixed(1);}else{applySizeToEl(activeSizeEl,v,parseFloat(activeSizeEl.dataset.heightPct||15));}}
  function syncHFromRange(){if(!activeSizeEl)return;const v=parseFloat(document.getElementById('size-ctrl-h-range').value);document.getElementById('size-ctrl-h-num').value=v.toFixed(1);const lockAR=document.getElementById('lock-ar-checkbox').checked;if(lockAR){const curW=parseFloat(activeSizeEl.dataset.widthPct||15),curH=parseFloat(activeSizeEl.dataset.heightPct||15),newW=(curW/curH)*v;applySizeToEl(activeSizeEl,newW,v);document.getElementById('size-ctrl-w-range').value=newW;document.getElementById('size-ctrl-w-num').value=newW.toFixed(1);}else{applySizeToEl(activeSizeEl,parseFloat(activeSizeEl.dataset.widthPct||15),v);}}
  function syncRFromRange(){if(!activeSizeEl)return;const v=parseFloat(document.getElementById('size-ctrl-r-range').value);document.getElementById('size-ctrl-r-num').value=v.toFixed(0);applyRotateToEl(activeSizeEl,v);}
  function syncWFromNum(){if(!activeSizeEl)return;const v=Math.min(100,Math.max(1,parseFloat(document.getElementById('size-ctrl-w-num').value)||1));document.getElementById('size-ctrl-w-num').value=v;document.getElementById('size-ctrl-w-range').value=v;applySizeToEl(activeSizeEl,v,parseFloat(activeSizeEl.dataset.heightPct||15));}
  function syncHFromNum(){if(!activeSizeEl)return;const v=Math.min(100,Math.max(1,parseFloat(document.getElementById('size-ctrl-h-num').value)||1));document.getElementById('size-ctrl-h-num').value=v;document.getElementById('size-ctrl-h-range').value=v;applySizeToEl(activeSizeEl,parseFloat(activeSizeEl.dataset.widthPct||15),v);}
  function syncRFromNum(){if(!activeSizeEl)return;let v=parseFloat(document.getElementById('size-ctrl-r-num').value)||0;document.getElementById('size-ctrl-r-num').value=v.toFixed(0);document.getElementById('size-ctrl-r-range').value=Math.max(-180,Math.min(180,v));applyRotateToEl(activeSizeEl,v);}
  document.getElementById('size-ctrl-w-range').addEventListener('input',syncWFromRange);
  document.getElementById('size-ctrl-h-range').addEventListener('input',syncHFromRange);
  document.getElementById('size-ctrl-r-range').addEventListener('input',syncRFromRange);
  document.getElementById('size-ctrl-w-num').addEventListener('input',syncWFromNum);
  document.getElementById('size-ctrl-h-num').addEventListener('input',syncHFromNum);
  document.getElementById('size-ctrl-r-num').addEventListener('input',syncRFromNum);
})();

let clipPoints=[],dragClipIdx=-1;
const CLIP_CANVAS_W=230,CLIP_CANVAS_H=120;
function getClipCanvas(){return document.getElementById('clip-canvas');}
function drawClipCanvas(){const canvas=getClipCanvas();if(!canvas)return;const ctx=canvas.getContext('2d');ctx.clearRect(0,0,CLIP_CANVAS_W,CLIP_CANVAS_H);ctx.fillStyle='rgba(0,0,0,0.25)';ctx.fillRect(0,0,CLIP_CANVAS_W,CLIP_CANVAS_H);if(clipPoints.length<2){ctx.fillStyle='rgba(122,132,153,0.6)';ctx.font='9px "Courier New"';ctx.textAlign='center';ctx.fillText(clipPoints.length===0?'Click canvas to add points':'Add more points',CLIP_CANVAS_W/2,CLIP_CANVAS_H/2);ctx.textAlign='left';drawClipDots(ctx);return;}const pts=clipPoints.map(function(p){return{x:p.x/100*CLIP_CANVAS_W,y:p.y/100*CLIP_CANVAS_H};});ctx.beginPath();ctx.moveTo(pts[0].x,pts[0].y);for(let i=1;i<pts.length;i++)ctx.lineTo(pts[i].x,pts[i].y);ctx.closePath();ctx.fillStyle='rgba(0,200,255,0.12)';ctx.fill();ctx.strokeStyle='rgba(0,200,255,0.7)';ctx.lineWidth=1;ctx.setLineDash([3,3]);ctx.stroke();ctx.setLineDash([]);drawClipDots(ctx);}
function drawClipDots(ctx){clipPoints.forEach(function(p,i){const x=p.x/100*CLIP_CANVAS_W,y=p.y/100*CLIP_CANVAS_H;ctx.beginPath();ctx.arc(x,y,5,0,Math.PI*2);ctx.fillStyle=i===dragClipIdx?'var(--amber)':'rgba(0,200,255,0.9)';ctx.fill();ctx.strokeStyle='#fff';ctx.lineWidth=1;ctx.stroke();ctx.fillStyle='#fff';ctx.font='bold 7px "Courier New"';ctx.textAlign='center';ctx.fillText(i+1,x,y+2.5);ctx.textAlign='left';});}
function canvasToPercent(canvas,clientX,clientY){
    const rect=canvas.getBoundingClientRect(),
    scaleX=CLIP_CANVAS_W/rect.width,
    scaleY=CLIP_CANVAS_H/rect.height;

    return{
        x:Math.max(0,Math.min(100,((clientX-rect.left)*scaleX/CLIP_CANVAS_W)*100)),
        y:Math.max(0,Math.min(100,((clientY-rect.top)*scaleY/CLIP_CANVAS_H)*100)) // <-- HERE
    };
}function getHitPoint(px,py){for(let i=0;i<clipPoints.length;i++){const cx=clipPoints[i].x/100*CLIP_CANVAS_W,cy=clipPoints[i].y/100*CLIP_CANVAS_H,dx=px-cx,dy=py-cy;if(Math.sqrt(dx*dx+dy*dy)<9)return i;}return -1;}
function buildPolygonClipPath(){if(clipPoints.length<3)return '';return 'polygon('+clipPoints.map(function(p){return p.x.toFixed(1)+'% '+p.y.toFixed(1)+'%';}).join(', ')+')';}
function applyClipPolygon(){if(!activeSizeEl)return;const clip=buildPolygonClipPath();activeSizeEl.style.clipPath=clip;activeSizeEl.dataset.clipPath=clip;}
function parseClipToPolygon(clipStr){clipPoints=[];if(!clipStr){drawClipCanvas();return;}const match=clipStr.match(/polygon\(([^)]+)\)/);if(!match){drawClipCanvas();return;}match[1].split(',').forEach(function(pair){const m=pair.trim().match(/([\d.-]+)%\s+([\d.-]+)%/);if(m)clipPoints.push({x:parseFloat(m[1]),y:parseFloat(m[2])});});drawClipCanvas();}
window.addClipPoint=function(){const last=clipPoints[clipPoints.length-1]||{x:30,y:30};clipPoints.push({x:Math.min(95,last.x+20),y:Math.min(95,last.y+10)});drawClipCanvas();applyClipPolygon();};
window.removeLastClipPoint=function(){if(clipPoints.length>0)clipPoints.pop();drawClipCanvas();applyClipPolygon();};
window.resetClipPolygon=function(){clipPoints=[];if(activeSizeEl){activeSizeEl.style.clipPath='';activeSizeEl.dataset.clipPath='';}drawClipCanvas();};
(function initClipCanvas(){const canvas=getClipCanvas();if(!canvas)return;canvas.addEventListener('mousedown',function(e){const rect=canvas.getBoundingClientRect(),scaleX=CLIP_CANVAS_W/rect.width,scaleY=CLIP_CANVAS_H/rect.height,px=(e.clientX-rect.left)*scaleX,py=(e.clientY-rect.top)*scaleY,hit=getHitPoint(px,py);if(hit>=0){dragClipIdx=hit;}else{const pct=canvasToPercent(canvas,e.clientX,e.clientY);clipPoints.push(pct);dragClipIdx=clipPoints.length-1;drawClipCanvas();applyClipPolygon();}e.preventDefault();});canvas.addEventListener('mousemove',function(e){if(dragClipIdx<0)return;clipPoints[dragClipIdx]=canvasToPercent(canvas,e.clientX,e.clientY);drawClipCanvas();applyClipPolygon();});canvas.addEventListener('mouseup',function(){dragClipIdx=-1;});canvas.addEventListener('mouseleave',function(){dragClipIdx=-1;});})();

function attachOverlayResize(el) {
  const wrapper=getWrapper();
  const handle=document.createElement('div');
  handle.className='resize-handle'; handle.dataset.forOverlay=el.dataset.overlayId;
  wrapper.appendChild(handle);
  function syncHandle(){const w=getWrapper(),wW=w.clientWidth,wH=w.clientHeight,l=parseFloat(el.dataset.leftPct||0),t=parseFloat(el.dataset.topPct||0),wp=parseFloat(el.dataset.widthPct||15),hp=parseFloat(el.dataset.heightPct||15);handle.style.position='absolute';handle.style.left=((l+wp)/100*wW-9)+'px';handle.style.top=((t+hp)/100*wH-9)+'px';if(activeSizeEl===el){document.getElementById('size-ctrl-w-range').value=wp;document.getElementById('size-ctrl-w-num').value=wp.toFixed(1);document.getElementById('size-ctrl-h-range').value=hp;document.getElementById('size-ctrl-h-num').value=hp.toFixed(1);highlightActivePresets(wp,hp);}}
  new MutationObserver(()=>{handle.style.display=editModeEnabled?'block':'none';if(editModeEnabled)syncHandle();}).observe(document.body,{attributes:true,attributeFilter:['class']});
  let resizing=false,startMx,startMy,startW,startH;
  handle.addEventListener('mousedown',e=>{if(!editModeEnabled)return;resizing=true;startMx=e.clientX;startMy=e.clientY;startW=parseFloat(el.dataset.widthPct||15);startH=parseFloat(el.dataset.heightPct||15);e.preventDefault();e.stopPropagation();});
  document.addEventListener('mousemove',e=>{if(!resizing||!editModeEnabled)return;const w=getWrapper(),lockAR=document.getElementById('lock-ar-checkbox').checked,dxP=((e.clientX-startMx)/w.clientWidth)*100,dyP=((e.clientY-startMy)/w.clientHeight)*100;let nW=Math.max(1,startW+dxP),nH=lockAR?(startH/startW)*nW:Math.max(1,startH+dyP);el.style.width=nW+'%';el.style.height=nH+'%';el.dataset.widthPct=nW;el.dataset.heightPct=nH;syncHandle();});
  document.addEventListener('mouseup',()=>{if(!resizing)return;resizing=false;syncHandle();});
  el.addEventListener('click',e=>{if(!editModeEnabled)return;e.stopPropagation();openSizePanel(el);});
  setTimeout(syncHandle,300); el._syncResizeHandle=syncHandle;
}
 
function attachOverlayRotate(el) {
  const wrapper=getWrapper();
  const handle=document.createElement('div');
  handle.className='rotate-handle'; handle.dataset.forOverlay=el.dataset.overlayId;
  handle.style.cssText='display:none;position:absolute;z-index:65;width:22px;height:22px;cursor:pointer;background:rgba(0,200,255,0.15);border:1px solid var(--accent);border-radius:50%;align-items:center;justify-content:center;';
  handle.innerHTML=`<svg width="14" height="14" viewBox="0 0 14 14"><path d="M7 2 A5 5 0 1 1 2.5 9.5" fill="none" stroke="#00c8ff" stroke-width="1.8" stroke-linecap="round"/><polygon points="2.5,9.5 0,7 5,8" fill="#00c8ff"/></svg>`;
  wrapper.appendChild(handle);
  function syncRotateHandle(){const w=getWrapper(),wW=w.clientWidth,wH=w.clientHeight,l=parseFloat(el.dataset.leftPct||0),t=parseFloat(el.dataset.topPct||0),wp=parseFloat(el.dataset.widthPct||0);handle.style.left=((l+wp/2)/100*wW-11)+'px';handle.style.top=(t/100*wH-28)+'px';}
  new MutationObserver(()=>{handle.style.display=editModeEnabled?'flex':'none';if(editModeEnabled)syncRotateHandle();}).observe(document.body,{attributes:true,attributeFilter:['class']});
  handle.addEventListener('click',e=>{if(!editModeEnabled)return;e.stopPropagation();openSizePanel(el);});
  setTimeout(syncRotateHandle,350); el._syncRotateHandle=syncRotateHandle;
}
 
function attachOverlayDelete(el) {
  const wrapper=getWrapper();
  const delBtn=document.createElement('div');
  delBtn.className='delete-handle'; delBtn.dataset.forOverlay=el.dataset.overlayId;
  delBtn.title='Remove this image'; delBtn.textContent='✕';
  wrapper.appendChild(delBtn);
  function syncDeleteBtn(){const w=getWrapper(),wW=w.clientWidth,wH=w.clientHeight,lPct=parseFloat(el.dataset.leftPct||0),tPct=parseFloat(el.dataset.topPct||0),wPct=parseFloat(el.dataset.widthPct||0);delBtn.style.left=((lPct+wPct)/100*wW-18)+'px';delBtn.style.top=(tPct/100*wH)+'px';}
  new MutationObserver(()=>{if(editModeEnabled)syncDeleteBtn();}).observe(document.body,{attributes:true,attributeFilter:['class']});
  delBtn.addEventListener('click',e=>{e.stopPropagation();if(!editModeEnabled)return;if(!confirm(`Remove image "${el.dataset.overlayId}"?`))return;
    // Also remove associated data container
    document.querySelectorAll(`.image-data-container[data-idc-for="${el.dataset.overlayId}"]`).forEach(idc=>idc.remove());
    document.querySelectorAll(`[data-for-overlay="${el.dataset.overlayId}"]`).forEach(h=>h.remove());
    el.remove();
  });
  setTimeout(syncDeleteBtn,350); el._syncDeleteHandle=syncDeleteBtn;
}
 
function attachPillDrag(el) {
  let dragging=false,startMx,startMy,startL,startT;
  el.addEventListener('mousedown',e=>{if(!editModeEnabled)return;if(e.target.closest('.or-btn-inline')||e.target.closest('.sp-btn-inline'))return;dragging=true;startMx=e.clientX;startMy=e.clientY;startL=parseFloat(el.style.left)||0;startT=parseFloat(el.style.top)||0;el.style.zIndex=50;e.preventDefault();e.stopPropagation();});
  document.addEventListener('mousemove',e=>{if(!dragging||!editModeEnabled)return;const wrapper=getWrapper(),wW=wrapper.clientWidth,wH=wrapper.clientHeight;el.style.left=(startL+((e.clientX-startMx)/wW)*100)+'%';el.style.top=(startT+((e.clientY-startMy)/wH)*100)+'%';});
  document.addEventListener('mouseup',()=>{if(!dragging)return;dragging=false;el.style.zIndex='';});
}
 
function syncHandlesForEl(el) { if(el._syncResizeHandle)el._syncResizeHandle(); if(el._syncRotateHandle)el._syncRotateHandle(); if(el._syncDeleteHandle)el._syncDeleteHandle(); }
function syncAllHandles() { document.querySelectorAll('.draggable-overlay[data-overlay-id]').forEach(syncHandlesForEl); }
 
/* ─── EDIT MODE TOGGLE ────────────────────── */
function toggleEditMode() {
  editModeEnabled = !editModeEnabled;
  const btn=document.getElementById('editModeBtn'), exportBtn=document.getElementById('exportJsonBtn');
  if (editModeEnabled) {
    document.body.classList.add('edit-mode');
    btn.classList.add('active'); btn.textContent='✔ Exit Edit';
    exportBtn.classList.add('visible');
    document.querySelectorAll('.resize-handle').forEach(h=>h.style.display='block');
    document.querySelectorAll('.rotate-handle').forEach(h=>h.style.display='flex');
    document.querySelectorAll('.delete-handle').forEach(h=>h.style.display='flex');
    buildPalette(); syncAllHandles();
  } else {
    document.body.classList.remove('edit-mode');
    btn.classList.remove('active'); btn.textContent='✏ Edit Layout';
    exportBtn.classList.remove('visible');
    document.querySelectorAll('.resize-handle').forEach(h=>h.style.display='none');
    document.querySelectorAll('.rotate-handle').forEach(h=>h.style.display='none');
    document.querySelectorAll('.delete-handle').forEach(h=>h.style.display='none');
    closeSizePanel();
  }
}
 
/* ─── EXPORT ──────────────────────────────── */
async function openExportModal() {
  document.getElementById('exportModalUnitId').textContent = AHU_KEY;
  const current=collectCurrentPositions(), existing=loadedAhuJson||{};
  existing[AHU_KEY]=current;
  document.getElementById('exportJsonOutput').value=JSON.stringify(existing,null,2);
  document.getElementById('exportModal').classList.add('open');
}
function closeExportModal(){document.getElementById('exportModal').classList.remove('open');}
function copyExportJson(){const ta=document.getElementById('exportJsonOutput');ta.select();document.execCommand('copy');const btn=ta.nextElementSibling?.querySelector('.primary');if(btn){const o=btn.textContent;btn.textContent='✔ Copied!';setTimeout(()=>btn.textContent=o,1500);}}
document.getElementById('exportModal').addEventListener('click',function(e){if(e.target===this)closeExportModal();});
 
document.addEventListener('click',function(e){
  const panel=document.getElementById('size-control-panel');
  if(panel&&panel.classList.contains('open')&&!panel.contains(e.target)&&!e.target.closest('.draggable-overlay'))closeSizePanel();
  const dd=document.getElementById('topbar-or-dropdown');
  if(dd&&!dd.contains(e.target)&&e.target.id!=='topbar-or-btn')dd.classList.remove('open');
  const ud=document.getElementById('unitdata-topbar-dropdown');
  if(ud&&!ud.contains(e.target)&&e.target.id!=='unitDataButton-top'){ud.classList.remove('open');const b=document.getElementById('unitDataButton-top');if(b)b.classList.remove('active');}
});
 
window.addEventListener('resize',()=>{if(editModeEnabled)syncAllHandles();});
 
async function initCustomLayout() {
  await loadAhuJson();
  initOverlays();
  initPills();
  buildPalette();
}
 
if (document.readyState==='loading') document.addEventListener('DOMContentLoaded', initCustomLayout);
else setTimeout(initCustomLayout, 50);
</script>
 
 
<!-- ═══════════════════════════════════════════════════════════════════
     GRAPH POPUP + ALARM TEXT + TOPBAR PILL SYNC (UNCHANGED)
═══════════════════════════════════════════════════════════════════ -->
<script>
const AHU_ELEMENT_IDS = [
    'Fan-Stat', 'DPR-cmd', 'DPR-RTN', 'DA-T', 'CLG-VLV',
    'HTG-VLV1', 'HTG-VLV2', 'HTG-VLV3', 'Pre-HT-VLV',
    'MA-T', 'EF-status', 'AHU-ALARM', 'Occupancy',
    'RA-T1', 'RA-T2', 'RA-T3'
];
 
function syncTopbarStatusPills() {
    const alarmSrc = document.getElementById('AHU-ALARM');
    const occSrc   = document.getElementById('Occupancy');
    const alarmDst = document.getElementById('topbar-AHU-ALARM');
    const occDst   = document.getElementById('topbar-Occupancy');
    if (alarmSrc && alarmDst) {
        alarmDst.textContent = alarmSrc.textContent;
        alarmDst.style.color = alarmSrc.classList.contains('status-fault') ? 'var(--red)' : alarmSrc.classList.contains('status-off') ? 'var(--text-muted)' : 'var(--green)';
    }
    if (occSrc && occDst) {
        occDst.textContent = occSrc.textContent;
        occDst.style.color = occSrc.classList.contains('status-fault') ? 'var(--red)' : occSrc.classList.contains('status-off') ? 'var(--text-muted)' : 'var(--green)';
    }
}
setInterval(syncTopbarStatusPills, 6000);
 
require(['baja!'], function(baja) {
    async function updateAllAlarmText() {
        try {
            if (!graphPopupConfig) await loadGraphPopupConfig();
            for (const elementId of AHU_ELEMENT_IDS) {
                const pointInfo = findPointPath(elementId);
                if (!pointInfo) continue;
                const span = document.getElementById(elementId);
                if (!span) continue;
                const point   = await baja.Ord.make(pointInfo.path).get();
                const out     = point.getOut();
                const status  = out.getStatus().toString();
                const display = out.getValueDisplay();
                span.className = span.className.replace(/\b(status-on|status-off|status-fault|override-active|pill-value|data-value)\b/g,'').trim();
                if (status.includes('alarm')) { span.textContent = `${display} ⚠`; span.className = 'pill-value status-fault'; }
                else { span.textContent = display; span.className = 'pill-value status-on'; }
            }
            syncTopbarStatusPills();
        } catch(err) { console.error('Alarm status read failed:', err); }
    }
    updateAllAlarmText();
    setInterval(updateAllAlarmText, 10000);
});
 
let graphPopupConfig = null;
async function loadGraphPopupConfig() {
    if (graphPopupConfig) return graphPopupConfig;
    try {
        const fullFilename = window.location.pathname.split('/').pop();
        const headerName   = fullFilename.replace('.html','');
        const response     = await fetch('../Global.json');
        const jsonData     = await response.json();
        const ahuConfig    = jsonData.globalVariables[headerName];
        if (!ahuConfig) throw new Error(`No config for ${headerName}`);
        graphPopupConfig = { headerName, ahuConfig };
        return graphPopupConfig;
    } catch(err) { console.error('Config load failed:', err); throw err; }
}
 
function findPointPath(spanId) {
    if (!graphPopupConfig) return null;
    const points = graphPopupConfig.ahuConfig.points;
    let found = points.find(p => p.id === spanId);
    if (found) return { path: found.fullPath, name: found.name, id: found.id };
    const spanName = spanId.replace(/-/g,'_');
    found = points.find(p => p.name === spanName) || points.find(p => p.name === spanId);
    if (found) return { path: found.fullPath, name: found.name, id: found.id };
    found = points.find(p =>
        (p.id && p.id.toLowerCase().includes(spanId.toLowerCase())) ||
        (p.name && p.name.toLowerCase().includes(spanId.toLowerCase())) ||
        spanId.toLowerCase().includes(p.name.toLowerCase())
    );
    return found ? { path: found.fullPath, name: found.name, id: found.id } : null;
}
 
function createGraphPopup() {
    let popup = document.getElementById('graph-popup-overlay');
    if (!popup) {
        popup = document.createElement('div');
        popup.id = 'graph-popup-overlay';
        popup.className = 'graph-popup-overlay';
        popup.innerHTML = `
            <div class="graph-popup-container">
                <div class="graph-popup-header">
                    <h2 class="graph-popup-title" id="graph-popup-title">24-Hour History</h2>
                    <button class="graph-popup-close" onclick="closeGraphPopup()">×</button>
                </div>
                <div class="graph-popup-body">
                    <div class="graph-loading" id="graph-loading">Loading historical data...</div>
                    <div id="graph-canvas-container" style="display:none;flex:1;min-height:0;flex-direction:column;">
                        <canvas id="history-graph-canvas" style="flex:1;min-height:0;display:block;width:100%;"></canvas>
                        <div class="graph-info" id="graph-info"></div>
                    </div>
                </div>
            </div>`;
        document.body.appendChild(popup);
        popup.addEventListener('click', e => { if (e.target === popup) closeGraphPopup(); });
    }
    return popup;
}
window.closeGraphPopup = function() {
    const p = document.getElementById('graph-popup-overlay');
    if (p) p.style.display = 'none';
};
 
function drawHistoryGraph(canvas, data, pointLabel, unit) {
    const ctx = canvas.getContext('2d');
    const dpr = window.devicePixelRatio || 1;
    const container = canvas.parentElement;
    const rect = container.getBoundingClientRect();
    const cssWidth = rect.width, cssHeight = rect.height - 60;
    canvas.width  = cssWidth * dpr; canvas.height = cssHeight * dpr;
    canvas.style.width = cssWidth+'px'; canvas.style.height = cssHeight+'px';
    ctx.scale(dpr, dpr);
    const W = cssWidth, H = cssHeight;
    const pad = { top:40, right:40, bottom:60, left:80 };
    const gW = W-pad.left-pad.right, gH = H-pad.top-pad.bottom;
    ctx.clearRect(0,0,W,H);
    ctx.fillStyle = '#0d1117'; ctx.fillRect(0,0,W,H);
    ctx.fillStyle = '#161b27'; ctx.fillRect(pad.left,pad.top,gW,gH);
    if (!data.length) { ctx.fillStyle='#7a8499'; ctx.font='14px "Courier New"'; ctx.textAlign='center'; ctx.fillText('No data available',W/2,H/2); return; }
    const values = data.map(d => typeof d.value==='boolean'?(d.value?1:0):parseFloat(d.value)).filter(v=>!isNaN(v));
    const minV = Math.min(...values), maxV = Math.max(...values), rangeV = maxV-minV||1;
    const yScale = v => pad.top+gH-((v-minV)/rangeV)*gH;
    const xScale = i => pad.left+(i/(data.length-1))*gW;
    ctx.strokeStyle='rgba(0,200,255,0.15)'; ctx.lineWidth=1;
    for (let i=0;i<=5;i++) { const y=pad.top+(gH/5)*i; ctx.beginPath(); ctx.moveTo(pad.left,y); ctx.lineTo(pad.left+gW,y); ctx.stroke(); ctx.fillStyle='#7a8499'; ctx.font='11px "Courier New"'; ctx.textAlign='right'; ctx.fillText((maxV-(rangeV/5)*i).toFixed(1)+(unit?' '+unit:''),pad.left-10,y+4); }
    ctx.fillStyle='#7a8499'; ctx.font='11px "Courier New"'; ctx.textAlign='center';
    for (let i=0;i<6;i++) { const di=Math.floor((i/5)*(data.length-1)); ctx.fillText(data[di].timestamp.toLocaleTimeString([],{hour:'2-digit',minute:'2-digit'}),xScale(di),H-pad.bottom+20); }
    ctx.strokeStyle='#00c8ff'; ctx.lineWidth=2; ctx.beginPath();
    data.forEach((pt,i) => { const v=typeof pt.value==='boolean'?(pt.value?1:0):parseFloat(pt.value); if(isNaN(v))return; i===0?ctx.moveTo(xScale(i),yScale(v)):ctx.lineTo(xScale(i),yScale(v)); }); ctx.stroke();
    ctx.fillStyle='#1e88e5'; data.forEach((pt,i) => { const v=typeof pt.value==='boolean'?(pt.value?1:0):parseFloat(pt.value); if(isNaN(v))return; ctx.beginPath(); ctx.arc(xScale(i),yScale(v),3,0,Math.PI*2); ctx.fill(); });
    ctx.strokeStyle='rgba(0,200,255,0.4)'; ctx.lineWidth=1.5; ctx.beginPath(); ctx.moveTo(pad.left,pad.top); ctx.lineTo(pad.left,pad.top+gH); ctx.stroke(); ctx.beginPath(); ctx.moveTo(pad.left,pad.top+gH); ctx.lineTo(pad.left+gW,pad.top+gH); ctx.stroke();
    ctx.fillStyle='#00c8ff'; ctx.font='bold 14px "Courier New"'; ctx.textAlign='center'; ctx.fillText(pointLabel+' — Last 24 Hours',W/2,26);
}
 
async function openGraphPopupBySpanId(spanId, customLabel=null) {
    try {
        if (!graphPopupConfig) await loadGraphPopupConfig();
        const pointInfo = findPointPath(spanId);
        if (!pointInfo) { alert(`Could not find configuration for: ${spanId}`); return; }
        await openGraphPopup(pointInfo.path, customLabel || pointInfo.name.replace(/_/g,' '), '');
    } catch(err) { alert('Failed to open graph: ' + err.message); }
}
 
async function openGraphPopup(pointPath, pointLabel, unit) {
    const popup = createGraphPopup();
    popup.style.display = 'flex';
    document.getElementById('graph-popup-title').textContent = pointLabel + ' — 24 Hour History';
    const loadingEl  = document.getElementById('graph-loading');
    const canvasWrap = document.getElementById('graph-canvas-container');
    loadingEl.style.display = 'flex'; canvasWrap.style.display = 'none';
    try {
        const end = new Date(), start = new Date(end.getTime()-86400000);
        const data = await loadAHUHistoryData(pointPath, start, end, 2000);
        if (!data.length) { loadingEl.innerHTML = '<p style="color:var(--text-muted);font-family:var(--font-head)">No data for last 24 hours</p>'; return; }
        loadingEl.style.display = 'none'; canvasWrap.style.display = 'flex'; canvasWrap.style.flexDirection = 'column'; canvasWrap.style.flex = '1'; canvasWrap.style.minHeight = '0';
        await new Promise(r => setTimeout(r,50));
        drawHistoryGraph(document.getElementById('history-graph-canvas'), data, pointLabel, unit);
        const vals = data.map(d=>typeof d.value==='boolean'?(d.value?1:0):parseFloat(d.value)).filter(v=>!isNaN(v));
        const stats = { min:Math.min(...vals), max:Math.max(...vals), avg:vals.reduce((a,b)=>a+b,0)/vals.length, count:data.length };
        const u = unit?' '+unit:'';
        document.getElementById('graph-info').innerHTML = `<strong>Statistics:</strong> Min: ${stats.min.toFixed(2)}${u} | Avg: ${stats.avg.toFixed(2)}${u} | Max: ${stats.max.toFixed(2)}${u} | Points: ${stats.count}<br><strong>Range:</strong> ${start.toLocaleString()} → ${end.toLocaleString()}`;
    } catch(err) { loadingEl.innerHTML = `<p style="color:var(--red);font-family:var(--font-head)">Error: ${err.message}</p>`; }
}
 
setTimeout(async () => { try { await loadGraphPopupConfig(); } catch(e) {} }, 200);
</script>
 


<!-- ═══════════════════════════════════════════════════════════════════
     OVERRIDE SCRIPT (UNCHANGED)
═══════════════════════════════════════════════════════════════════ -->
<script>
require(['baja!', 'baja!control:Override', 'baja!control:NumericOverride', 'baja!control:EnumOverride'], function(baja) {
'use strict';

const SP_ID_MAPPING = {
    'DAT':    'DA-TSP',
    'DPR-OA': 'OA-Damp-SP',
};

function resolveGraphicTarget(rawRealId) {
    if (!rawRealId) return null;
    const map = {
    'DA-TSP':       'DA-T',
    'OA-Damp-SP':   'DPR-cmd',
    'MA-TSP':       'MA-T',
    'RA-TSP':       'RA-T',
    'RA-TSP1':      'RA-T1',
    'RA-TSP2':      'RA-T2',
    'RA-TSP3':      'RA-T3',
    'Fan-CMD':      'Fan-Stat',
    'DPR-RTNSP':    'DPR-RTN',
    'HTG-VLV1SP':   'HTG-VLV1',
    'HTG-VLV2SP':   'HTG-VLV2',
    'HTG-VLV3SP':   'HTG-VLV3',
    'PRE-HT-VLVSP': 'Pre-HT-VLV',
    'CLG-VLVSP':    'CLG-VLV',
    'EF-CMD':       'EF-status',
};
    return map[rawRealId] !== undefined ? map[rawRealId] : null;
}

let spPointValues   = {};
let spPointDetails  = {};
let enumPointFacets = {};

async function isAuthorizedUser() {
    const username = sessionStorage.getItem('username');
    if (!username) return false;
    try {
        const response = await fetch('../HomeConfig.json');
        if (!response.ok) throw new Error('Config load failed');
        const config = await response.json();
        const user = config.Users.find(u => u.name.toLowerCase() === username.toLowerCase());
        if (!user) return false;
        return user.role.toLowerCase() === 'admin';
    } catch(err) { console.error('Auth error:', err); return false; }
}

(async () => {
    const authorized = await isAuthorizedUser();

    if (!authorized) {
        const _roNotice = document.createElement('div');
        _roNotice.style.cssText = 'position:fixed;bottom:60px;right:14px;background:rgba(13,17,23,0.92);border:1px solid rgba(255,171,0,0.28);border-radius:7px;padding:6px 12px;font-family:var(--font-head);font-size:10px;letter-spacing:1.5px;color:rgba(255,171,0,0.65);z-index:8500;pointer-events:none;';
        _roNotice.textContent = '🔒 Read-only — overrides disabled';
        document.body.appendChild(_roNotice);
    }

    function decodeNiagaraName(name) {
        if (!name) return name;
        return name.replace(/\$([0-9a-fA-F]{2})/g, (m,h) => String.fromCharCode(parseInt(h,16)));
    }

    const fullFilename = window.location.pathname.split('/').pop();
    const headerName   = fullFilename.replace('.html','');
    const pathName     = headerName.replace(/-/g,'_');
    const ahuHeader    = document.getElementById('ahu-header');
    if (ahuHeader) ahuHeader.textContent = decodeNiagaraName(pathName);

    let allOverridePointsMeta = [];

    async function loadPointsFromJSON() {
        try {
            const response = await fetch('../Global.json');
            if (!response.ok) throw new Error(`Failed: ${response.status}`);
            const jsonData  = await response.json();
            const ahuConfig = jsonData.globalVariables[headerName];
            if (!ahuConfig) { console.warn(`No config for "${headerName}"`); return; }
            const overrideExcluded = new Set(['Note1','Note2','Note3','StringWritable']);
            ahuConfig.points.forEach(point => {
                if (overrideExcluded.has(point.name)) return;
                const idVal  = (point.id  || '').trim();
                const id2Val = (point.id2 || '').trim();
                const spTag = [idVal, id2Val].find(v => v === 'SP-Numeric' || v === 'SP-Boolean' || v === 'SP-Enum');
                const isExplicitSPKey = !spTag && resolveGraphicTarget(idVal) !== null;
                if (!spTag && !isExplicitSPKey) return;
                let type, rawRealId;
                if (isExplicitSPKey) {
                    rawRealId = idVal;
                    type = (point.logBoolean === 'yes_Boolean') ? 'boolean' : 'numeric';
                } else {
                    type = spTag === 'SP-Numeric' ? 'numeric' : spTag === 'SP-Boolean' ? 'boolean' : 'enum';
                    rawRealId = (idVal === spTag ? id2Val : idVal).trim();
                }
                const explicitTarget  = resolveGraphicTarget(rawRealId);
                const graphicTargetId = explicitTarget !== null ? (explicitTarget || null) : (rawRealId && rawRealId !== 'N/A' ? rawRealId : null);
                const isGraphic = !!graphicTargetId;
                allOverridePointsMeta.push({ pointId: point.id || point.name, pointName: point.name, fullPath: point.fullPath, type, elementId: graphicTargetId, rawRealId, isGraphic });
                if (Object.values(SP_ID_MAPPING).includes(point.name)) spPointDetails[point.name] = { name: point.name, fullPath: point.fullPath };
            });
        } catch(err) { console.error('Error loading override points:', err); }
    }

    await loadPointsFromJSON();

    let resolvedORById   = {};
    let orCurrentPointId = null;

    const orModal             = document.getElementById('or-modal');
    const orModalCloseBtn     = document.getElementById('or-modal-close-btn');
    const orModalCancelBtn    = document.getElementById('or-modal-cancel-btn');
    const orModalTitle        = document.getElementById('or-modal-title');
    const orModalPointName    = document.getElementById('or-modal-point-name');
    const orModalPointValue   = document.getElementById('or-modal-point-value');
    const orNumericControl    = document.getElementById('or-numeric-control');
    const orBooleanControl    = document.getElementById('or-boolean-control');
    const orEnumControl       = document.getElementById('or-enum-control');
    const orModalNumericInput = document.getElementById('or-modal-numeric-input');
    const orModalCommandDrop  = document.getElementById('or-modal-command-dropdown');
    const orModalEnumDrop     = document.getElementById('or-modal-enum-dropdown');
    const orModalDurationDrop = document.getElementById('or-modal-duration-dropdown');
    const orModalOverrideBtn  = document.getElementById('or-modal-override-btn');
    const orModalReleaseBtn   = document.getElementById('or-modal-release-btn');

    function checkIfOverridden(point) {
        try {
            const s = point.getOut().getStatus()?.toString().toLowerCase() || '';
            if (!s.trim()) return null;
            if (s.includes('overridden') || s.includes('manual')) return 'OVERRIDDEN';
            if (s.includes('down'))  return 'DOWN';
            if (s.includes('fault')) return 'FAULT';
            return null;
        } catch(e) { return null; }
    }

    window.manualORModalRefresh = function() {
        if (!orCurrentPointId) return;
        const info = resolvedORById[orCurrentPointId];
        if (info) updateORModalDisplay(info.point, info.name, info.type);
    };

    function parseFacetsFromPoint(point, pointName) {
        const options = [];
        try {
            const facets = point.getFacets ? point.getFacets() : null;
            if (facets) {
                const range = facets.get ? facets.get('range') : null;
                if (range) {
                    if (typeof range.getSize === 'function') {
                        for (let i = 0; i < range.getSize(); i++) {
                            const entry = range.get(i);
                            options.push({ ordinal: entry.getOrdinal(), label: (entry.getDisplayName && entry.getDisplayName()) || String(entry.getOrdinal()) });
                        }
                        if (options.length) return options;
                    }
                    return parseFacetString(range.toString(), pointName);
                }
            }
        } catch(e) {}
        return options;
    }

    function parseFacetString(s, pointName) {
        const opts  = [];
        const pairs = s.replace(/[{}]/g,'').match(/([^,=]+)=(\d+)/g);
        if (pairs) { pairs.forEach(p => { const [l,o] = p.split('='); opts.push({ ordinal: parseInt(o,10), label: l.trim() }); }); }
        return opts;
    }

    function populateEnumDropdown(pointId) {
        if (!orModalEnumDrop) return;
        orModalEnumDrop.innerHTML = '';
        let options = enumPointFacets[pointId] || [];
        if (!options.length) {
            const info = resolvedORById[pointId];
            if (info && info.point) { options = parseFacetsFromPoint(info.point, pointId); if (options.length) enumPointFacets[pointId] = options; }
        }
        if (!options.length) { const o = document.createElement('option'); o.textContent = '⚠ No options found'; orModalEnumDrop.appendChild(o); return; }
        [...options].sort((a,b) => a.ordinal - b.ordinal).forEach(({ordinal, label}) => {
            const opt = document.createElement('option'); opt.value = ordinal; opt.textContent = label; orModalEnumDrop.appendChild(opt);
        });
    }

    async function resolveAllPoints() {
        await Promise.all(allOverridePointsMeta.map(async meta => {
            try {
                const point = await baja.Ord.make(meta.fullPath).get();
                if (meta.type === 'enum') enumPointFacets[meta.pointId] = parseFacetsFromPoint(point, meta.pointName);
                resolvedORById[meta.pointId] = { point, name: meta.pointName, type: meta.type, elementId: meta.elementId, isGraphic: meta.isGraphic };
            } catch(err) { console.warn(`Failed to resolve "${meta.pointName}":`, err.message); }
        }));

        await Promise.all(Object.values(SP_ID_MAPPING).map(async spPointId => {
            const detail = spPointDetails[spPointId];
            if (!detail) return;
            try {
                const point = await baja.Ord.make(detail.fullPath).get();
                spPointValues[spPointId] = point.getOut().getValueDisplay();
                Object.entries(SP_ID_MAPPING).forEach(([divId, mappedId]) => {
                    if (mappedId === spPointId) { const btn = document.getElementById(`sp-${divId}`); if (btn) btn.classList.add('sp-ready'); }
                });
            } catch(err) {}
        }));

        Object.entries(resolvedORById).forEach(([pointId, info]) => {
            if (!info.isGraphic || !info.elementId) return;
            const container = document.querySelector(`.pill-wrap[data-spanid="${info.elementId}"]`);
            if (!container) {
                const legacyBtn = document.getElementById(`or-${info.elementId}`);
                if (legacyBtn) { legacyBtn.onclick = () => openORModal(pointId); legacyBtn.classList.add('or-ready'); }
                else resolvedORById[pointId].isGraphic = false;
                return;
            }
            let orBtn = container.querySelector('.or-btn-inline');
            if (!orBtn) { orBtn = document.createElement('div'); orBtn.className = 'or-btn-inline'; orBtn.textContent = 'OR'; container.appendChild(orBtn); }
            orBtn.onclick = () => openORModal(pointId);
            orBtn.title   = `Override: ${decodeNiagaraName(info.name)}`;
            orBtn.classList.add('or-ready');
        });

        buildTopbarOverrides();
        initORModalListeners();
        startTopbarLiveUpdate();
        document.getElementById("page-loader")?.classList.add("hidden");
    }

    resolveAllPoints();

    function buildTopbarOverrides() {
        const topbarPoints = Object.entries(resolvedORById).filter(([, info]) => !info.isGraphic);
        const chips = document.getElementById('topbar-or-chips');
        const btn   = document.getElementById('topbar-or-btn');
        if (!chips) return;
        chips.innerHTML = '';
        topbarPoints.forEach(([pointId, info]) => {
            let currentVal = '—';
            try { currentVal = info.point.getOut().getValueDisplay() || '—'; } catch(e) {}
            const isOvr = checkIfOverridden(info.point);
            const chip  = document.createElement('div');
            chip.className = 'topbar-or-chip' + (isOvr ? ' overridden' : '');
            chip.dataset.pointId = pointId;
            chip.addEventListener('click', () => { openORModal(pointId); document.getElementById('topbar-or-dropdown')?.classList.remove('open'); });
            chip.innerHTML = `<span class="topbar-or-chip-name">${decodeNiagaraName(info.name)}</span><span class="topbar-or-chip-value" id="topbar-or-val-${CSS.escape(pointId)}">${currentVal}</span>`;
            chips.appendChild(chip);
        });
        if (btn && topbarPoints.length > 0) { btn.removeAttribute('disabled'); btn.title = `${topbarPoints.length} overridable point${topbarPoints.length > 1 ? 's' : ''}`; }
    }

    function startTopbarLiveUpdate() {
        setInterval(() => {
            Object.entries(resolvedORById).forEach(([pointId, info]) => {
                if (info.isGraphic) return;
                const valEl = document.getElementById(`topbar-or-val-${CSS.escape(pointId)}`);
                if (!valEl) return;
                try { valEl.textContent = info.point.getOut().getValueDisplay() || '—'; } catch(e) {}
            });
        }, 3000);
    }

    window.openORModal = function(pointId) {
        const info = resolvedORById[pointId];
        if (!info) { alert('Override point not yet loaded.'); return; }
        orCurrentPointId = pointId;
        updateORModalDisplay(info.point, info.name, info.type);
        orModal.classList.add('active');
        document.getElementById('topbar-or-dropdown')?.classList.remove('open');

        const ctrlArea   = document.getElementById('or-numeric-control')?.closest('.modal-controls');
        const btnArea    = document.querySelector('#or-modal .modal-buttons');
        const refreshRow = document.querySelector('#or-modal .modal-content > div:last-child');
        if (ctrlArea)   ctrlArea.style.display   = authorized ? '' : 'none';
        if (btnArea)    btnArea.style.display    = authorized ? '' : 'none';
        if (refreshRow) refreshRow.style.display = authorized ? '' : 'none';

        let roBadge = document.getElementById('or-modal-readonly-badge');
        if (!authorized) {
            if (!roBadge) {
                roBadge = document.createElement('div');
                roBadge.id = 'or-modal-readonly-badge';
                roBadge.style.cssText = 'padding:9px 14px;background:rgba(255,171,0,0.06);border:1px solid rgba(255,171,0,0.22);border-radius:7px;font-family:var(--font-head);font-size:10px;letter-spacing:1.5px;color:rgba(255,171,0,0.6);text-align:center;';
                roBadge.textContent = '🔒 View-only — admin access required to apply overrides';
                document.querySelector('#or-modal .modal-content').appendChild(roBadge);
            }
            roBadge.style.display = 'block';
        } else if (roBadge) {
            roBadge.style.display = 'none';
        }
    };

    function updateORModalDisplay(point, pointName, pointType) {
        if (!point) return;
        const isOvr   = checkIfOverridden(point);
        const decoded = decodeNiagaraName(pointName);
        if (orModalTitle)     orModalTitle.textContent = `Override — ${decoded}`;
        if (orModalPointName) orModalPointName.innerHTML = isOvr ? `<span style="color:var(--amber);">${decoded} (${isOvr})</span>` : decoded;
        if (orModalPointValue) {
            try {
                const val = point.getOut().getValueDisplay();
                orModalPointValue.textContent = val;
                orModalPointValue.className   = 'modal-point-value';
                const s = point.getStatus();
                if (s && s.toString().toLowerCase().includes('override')) orModalPointValue.classList.add('status-override');
                else if (val && val.toString().toLowerCase() === 'false') orModalPointValue.classList.add('status-off');
                else orModalPointValue.classList.add('status-on');
            } catch(e) { orModalPointValue.textContent = 'Error'; orModalPointValue.classList.add('status-fault'); }
        }
        if (orNumericControl) orNumericControl.style.display = 'none';
        if (orBooleanControl) orBooleanControl.style.display = 'none';
        if (orEnumControl)    orEnumControl.style.display    = 'none';
        if (pointType === 'numeric') {
            if (orNumericControl) orNumericControl.style.display = 'flex';
            if (orModalNumericInput) { orModalNumericInput.value = ''; try { const cur = parseFloat(point.getOut().getValueDisplay()); if (!isNaN(cur)) orModalNumericInput.placeholder = `Current: ${cur}`; } catch(e) {} }
        } else if (pointType === 'boolean') {
            if (orBooleanControl) orBooleanControl.style.display = 'flex';
        } else if (pointType === 'enum') {
            if (orEnumControl) orEnumControl.style.display = 'flex';
            populateEnumDropdown(orCurrentPointId);
        }
    }

    function initORModalListeners() {
        if (orModalCloseBtn)  orModalCloseBtn.addEventListener('click',  () => orModal.classList.remove('active'));
        if (orModalCancelBtn) orModalCancelBtn.addEventListener('click', () => orModal.classList.remove('active'));
        if (orModal) orModal.addEventListener('click', e => { if (e.target === orModal) orModal.classList.remove('active'); });
        if (orModalOverrideBtn) {
            orModalOverrideBtn.addEventListener('click', () => {
                if (!orCurrentPointId) return;
                const info = resolvedORById[orCurrentPointId];
                if (!info) return;
                const duration = orModalDurationDrop.value;
                let durationSec = null;
                if (duration !== 'permanent') { const dmap = {'1min':60,'5min':300,'30min':1800,'1hour':3600,'2hours':7200,'4hours':14400,'8hours':28800}; durationSec = dmap[duration]; }
                if (info.type === 'numeric') { const v = parseFloat(orModalNumericInput.value); if (isNaN(v)) { alert('Please enter a valid number.'); return; } performNumericOverride(info.point, v, durationSec); }
                else if (info.type === 'boolean') { const cmd = orModalCommandDrop.value; if (cmd === 'on') performActiveOverride(info.point, durationSec); else if (cmd === 'off') performInactiveOverride(info.point, durationSec); else releaseToAuto(info.point); }
                else if (info.type === 'enum') { const ordinal = parseInt(orModalEnumDrop.value, 10); if (!isNaN(ordinal)) performEnumOverride(info.point, ordinal, durationSec); }
                setTimeout(() => { const upd = resolvedORById[orCurrentPointId]; if (upd) updateORModalDisplay(upd.point, upd.name, upd.type); }, 800);
            });
        }
        if (orModalReleaseBtn) {
            orModalReleaseBtn.addEventListener('click', () => {
                const info = resolvedORById[orCurrentPointId];
                if (info && info.point) { releaseToAuto(info.point); setTimeout(() => updateORModalDisplay(info.point, info.name, info.type), 800); }
            });
        }
    }

    function performNumericOverride(point, value, durationSec=null) {
        const p = baja.$('control:NumericOverride'); p.setValue(value);
        if (durationSec !== null) p.setDuration(baja.RelTime.make({seconds:durationSec}));
        point.invoke({slot:'override',value:p}).catch(e => console.warn('Numeric override failed:',e.message));
    }
    function performActiveOverride(point, durationSec=null) {
        const p = baja.$("control:Override");
        if (durationSec !== null) p.setDuration(baja.RelTime.make({seconds:durationSec}));
        point.invoke({slot:'active',value:p}).catch(e => console.error(e));
    }
    function performInactiveOverride(point, durationSec=null) {
        const p = baja.$("control:Override");
        if (durationSec !== null) p.setDuration(baja.RelTime.make({seconds:durationSec}));
        point.invoke({slot:'inactive',value:p}).catch(e => console.error(e));
    }
    function performEnumOverride(point, ordinal, durationSec=null) {
        function makeDynEnum(ord) {
            let d = null;
            if (baja.DynamicEnum && typeof baja.DynamicEnum.make === 'function') { try { d = baja.DynamicEnum.make(ord); } catch(e) {} }
            if (!d) { d = baja.$('baja:DynamicEnum'); if (typeof d.setOrdinal === 'function') d.setOrdinal(ord); }
            return d;
        }
        const p = baja.$('control:EnumOverride'); p.setValue(makeDynEnum(ordinal));
        if (durationSec !== null) p.setDuration(baja.RelTime.make({seconds:durationSec}));
        point.invoke({slot:'override',value:p}).catch(e => console.warn('Enum override failed:', e.message));
    }
    function releaseToAuto(point) { point.invoke({slot:'auto'}).catch(e => console.error(e)); }

    function getActualValueForSP(divId) {
        const spanMap = { 'DAT':'DA-T', 'DPR-OA':'DPR-cmd' };
        const spanId  = spanMap[divId];
        if (!spanId) return null;
        const el = document.getElementById(spanId);
        if (!el) return null;
        const m = (el.textContent||el.innerText).match(/[-+]?\d*\.?\d+/);
        return m ? parseFloat(m[0]) : null;
    }

    function createComparisonBar(actual, sp) {
        const a=parseFloat(actual), s=parseFloat(sp);
        if (isNaN(a)||isNaN(s)) return '<p style="color:var(--text-muted)">Non-numeric values</p>';
        const diff=Math.abs(a-s);
        let color='var(--green)', label='On Target';
        if (diff>s*0.1) { color='var(--red)'; label='Needs Attention'; }
        else if (diff>s*0.05) { color='var(--amber)'; label='Slight Deviation'; }
        return `<div style="text-align:center;padding:10px;background:rgba(0,0,0,0.2);border-radius:6px;border-left:3px solid ${color};font-family:var(--font-head);font-size:12px;color:${color}">SP: ${s} | Actual: ${a} | Diff: ${diff.toFixed(2)} — ${label}</div>`;
    }

    window.showSPData = function(divId) {
        const spId  = SP_ID_MAPPING[divId];
        if (!spId) { alert(`No setpoint mapping for: ${divId}`); return; }
        const val     = spPointValues[spId];
        const details = spPointDetails[spId];
        if (val === undefined || !details) { alert(`Setpoint not yet loaded for: ${spId}`); return; }
        const actual  = getActualValueForSP(divId);
        const decoded = decodeNiagaraName(details.name);
        document.getElementById('sp-popup')?.remove();
        const popup = document.createElement('div');
        popup.id = 'sp-popup';
        popup.style.cssText = 'position:fixed;top:50%;left:50%;transform:translate(-50%,-50%);background:var(--bg-panel);border:1px solid var(--border);border-radius:14px;padding:28px;z-index:10000;min-width:380px;max-width:520px;box-shadow:0 24px 80px rgba(0,0,0,0.6);backdrop-filter:blur(12px);';
        popup.innerHTML = `<h3 style="margin:0 0 16px;color:var(--accent);font-family:var(--font-head);font-size:13px;letter-spacing:3px;text-transform:uppercase;border-bottom:1px solid var(--border);padding-bottom:12px;">${divId} Setpoint</h3><p style="font-family:var(--font-head);font-size:12px;color:var(--text-muted);margin-bottom:14px;">Name: <span style="color:var(--text-primary)">${decoded}</span></p>${actual !== null ? createComparisonBar(actual, val) : '<p style="color:var(--text-muted);font-family:var(--font-head);font-size:12px">Actual unavailable</p>'}<button onclick="document.getElementById('sp-popup').remove()" style="margin-top:16px;width:100%;padding:10px;background:rgba(0,200,255,0.1);color:var(--accent);border:1px solid rgba(0,200,255,0.3);border-radius:6px;cursor:pointer;font-family:var(--font-head);font-size:12px;letter-spacing:2px;text-transform:uppercase;">Close</button>`;
        document.body.appendChild(popup);
    };
})();
});
</script>


<!-- ═══════════════════════════════════════════════════════════════════
     AHU DATA MONITORING — live Baja subscriber
     
     NOTE: The image on/off logic from the original is preserved.
     It references overlay elements by their original logical names
     (Clg_10, SERIES_NOEND, etc.) — these now map to dynamically
     placed elements via dataset.src matching or by checking which
     placed overlay was sourced from a known image file.
     
     handlePointImageUpdate looks up overlays whose src contains the
     relevant filename pattern, so it works regardless of element ID.
═══════════════════════════════════════════════════════════════════ -->
<script>
require(['baja!'], function(baja) {
'use strict';

function decodeNiagaraName(name) {
    if (!name) return name;
    return name.replace(/\$([0-9a-fA-F]{2})/g, (m,h) => String.fromCharCode(parseInt(h,16)));
}

const fullFilename  = window.location.pathname.split('/').pop();
const headerName    = fullFilename.replace('.html','');
const pathName      = headerName.replace(/-/g,'_');
const headerElement = document.getElementById('ahu-header');
if (headerElement) headerElement.textContent = decodeNiagaraName(pathName);

// ── Image filename patterns for on/off state ──────────────────────
// Maps point ID → { onSrc pattern, offOpacity }
// We match by checking if el.src includes the pattern string
const POINT_IMAGE_MAP = {
    'Fan-Stat':  { pattern: 'Fan_on',    onSrc: './AHU_IMAGES/COOLING/Fan_on.gif' },
    'CLG-VLV':   { pattern: 'Clg_10',   onSrc: './AHU_IMAGES/COOLING/Clg_10.png' },
    'HTG-VLV1':  { pattern: 'Heating.',  onSrc: './AHU_IMAGES/COOLING/Heating.png' },
    'HTG-VLV2':  { pattern: 'Heating1',  onSrc: './AHU_IMAGES/COOLING/Heating1.png' },
    'HTG-VLV3':  { pattern: 'Heating2',  onSrc: './AHU_IMAGES/COOLING/Heating2.png' },
};

// OAD damper pattern — shows one of three based on % value
const OAD_PATTERNS = {
    high:   { pattern: 'OAD_10', src: './AHU_IMAGES/COOLING/OAD_10.gif' },
    medium: { pattern: 'OAD_7',  src: './AHU_IMAGES/COOLING/OAD_7.gif'  },
    low:    { pattern: 'OAD_4',  src: './AHU_IMAGES/COOLING/OAD_4.png'  },
};

function getOverlaysByPattern(pattern) {
    return Array.from(document.querySelectorAll('.draggable-overlay')).filter(el => {
        const s = el.dataset.src || el.getAttribute('src') || '';
        return s.includes(pattern);
    });
}

function isValueOn(value) {
    if (value === null || value === undefined) return false;
    const s = String(value).toLowerCase().trim();
    if (s === 'true' || s === 'on' || s === 'active') return true;
    if (s === 'false' || s === 'off' || s === 'inactive' || s === 'disabled') return false;
    const n = parseFloat(s);
    return !isNaN(n) && n >= 1;
}

function setOverlayStateByPattern(pattern, on) {
    const els = getOverlaysByPattern(pattern);
    els.forEach(el => {
        el.style.opacity = on ? '1' : '0.0';
    });
}

function setDamperOverlayByPatterns(pct) {
    // Hide all damper overlays first
    ['OAD_10','OAD_7','OAD_4'].forEach(p => {
        getOverlaysByPattern(p).forEach(el => el.style.display = 'none');
    });
    // Show appropriate one
    let pattern = null;
    if      (pct >= 85) pattern = 'OAD_10';
    else if (pct >= 65) pattern = 'OAD_7';
    else if (pct >= 25) pattern = 'OAD_4';
    if (pattern) {
        getOverlaysByPattern(pattern).forEach(el => el.style.display = 'block');
    }
}

function handlePointImageUpdate(pointId, value) {
    const on = isValueOn(value);
    const mapping = POINT_IMAGE_MAP[pointId];
    if (mapping) {
        setOverlayStateByPattern(mapping.pattern, on);
        return;
    }
    if (pointId === 'DPR-cmd') {
        const pct = parseFloat(String(value).replace(/[^0-9.\-]/g, ''));
        if (!isNaN(pct)) setDamperOverlayByPatterns(pct);
    }
}

// ── Subscriber ────────────────────────────────────────────────────
let pointIdMap = {};
let elements   = {};
const subscriber = new baja.Subscriber();

function buildPointIdMap(devicePoints) {
    pointIdMap = {};
    devicePoints.forEach(p => { if (p.id && p.id !== 'N/A') pointIdMap[p.id] = p.name; });
}

function buildDataPointsFromGlobal(devicePoints) {
    const localElements  = {};
    const excludedPoints = new Set(['Note1','Note2','Note3','StringWritable']);
    const naTableBody    = document.getElementById('unit-data-tbody');
    devicePoints.forEach(point => {
        if (excludedPoints.has(point.name)) return;
        const isNAId = !point.id || point.id === 'N/A' || point.id.trim() === 'N/A';
        if (isNAId) {
            if (!naTableBody) return;
            const row = naTableBody.insertRow();
            const nc  = row.insertCell(); nc.textContent = decodeNiagaraName(point.name);
            const vc  = row.insertCell(); vc.textContent = '—'; vc.id = `na-${point.name}`;
            localElements[point.name] = vc;
        } else {
            const el = document.getElementById(point.id);
            if (el) {
                localElements[point.id]   = el;
                localElements[point.name] = el;
            }
        }
    });
    return localElements;
}

subscriber.attach('changed', function(prop) {
    if (prop.getName() !== 'out') return;
    const pointInfo = this.userData;
    if (!pointInfo) return;
    const out        = this.getOut();
    const displayVal = out.getValueDisplay();
    const value      = out.getValue();
    const isOverride = this.getStatus().isOverridden();

    handlePointImageUpdate(pointInfo.elementId, value);

    const el = elements[pointInfo.elementId];
    if (el && el.tagName !== 'IMG') applyValueToSpan(el, displayVal, value, isOverride);
});

function applyValueToSpan(el, displayVal, rawVal, isOverride) {
    el.className = el.className.replace(/\b(status-on|status-off|status-fault|override-active|pill-value|data-value)\b/g,'').trim();
    const base = el.tagName === 'TD' ? '' : 'pill-value';
    if (isOverride) {
        if (base) el.className = `${base} override-active`;
        el.textContent = `${displayVal} ◈`;
    } else {
        const isOn = String(rawVal||'').toLowerCase().includes('on') ||
                     String(rawVal||'').toLowerCase().includes('true') ||
                     parseFloat(rawVal) > 0;
        if (base) el.className = `${base} ${isOn ? 'status-on' : 'status-off'}`;
        el.textContent = displayVal;
    }
}

function subscribeToPoint(pointOrd, elementId) {
    baja.Ord.make(pointOrd).get({ subscriber })
        .then(point => {
            point.userData = { elementId };
            const out        = point.getOut();
            const displayVal = out.getValueDisplay();
            const value      = out.getValue();
            const isOverride = point.getStatus().isOverridden();
            handlePointImageUpdate(elementId, value);
            const el = elements[elementId];
            if (el && el.tagName !== 'IMG') applyValueToSpan(el, displayVal, value, isOverride);
        })
        .catch(() => {
            const el = elements[elementId];
            if (el && el.tagName !== 'IMG') { el.textContent = 'Err'; el.classList.add('status-fault'); }
        });
}

async function loadGlobalConfig() {
    try { const r = await fetch('../Global.json'); if (!r.ok) throw new Error(); return await r.json(); }
    catch { return null; }
}

async function initializeMonitoring() {
    const cfg = await loadGlobalConfig();
    if (!cfg) { console.error('Failed to load Global.json'); return; }
    const deviceConfig = cfg.globalVariables?.[headerName];
    if (!deviceConfig?.points?.length) { console.error(`No config for "${headerName}"`); return; }

    buildPointIdMap(deviceConfig.points);
    elements = buildDataPointsFromGlobal(deviceConfig.points);

    deviceConfig.points.forEach(point => {
        if (!elements[point.name]) {
            const el = document.getElementById(point.name) || document.getElementById(point.id);
            if (el && el.tagName !== 'IMG') elements[point.name] = el;
        }
    });

    setTimeout(() => {
        deviceConfig.points.forEach(point => {
            const elemId = (point.id && point.id !== 'N/A') ? point.id : point.name;
            subscribeToPoint(point.fullPath, elemId);
        });
    }, 500);
}

if (document.readyState === 'loading') document.addEventListener('DOMContentLoaded', initializeMonitoring);
else setTimeout(initializeMonitoring, 100);
window.addEventListener('beforeunload', () => { if (subscriber) subscriber.unsubscribeAll(); });

});
</script>


<!-- ─── PDF REPORT GENERATOR (UNCHANGED) ─────────────────────────────── -->
<script>
let ahuExportHistoryCache = new Map();

function decodeASCIIName(name) {
    if (!name) return name;
    return name.replace(/\$([0-9a-fA-F]{2})/g, (m,h) => String.fromCharCode(parseInt(h,16)));
}

async function discoverAHUHistoryOrd(pointOrd) {
    return new Promise((resolve, reject) => {
        require(['baja!'], function(baja) {
            baja.Ord.make(pointOrd).get()
                .then(e => e.tags())
                .then(tagMap => {
                    const tag = tagMap.get('n:history');
                    if (tag && tag.toString().trim()) {
                        let path = tag.toString();
                        if (!path.startsWith('history:')) path = 'history:' + path;
                        resolve(path);
                    } else reject(new Error('No n:history tag on: ' + pointOrd));
                })
                .catch(e => reject(new Error('Failed tags: ' + e.message)));
        });
    });
}

async function loadAHUHistoryData(pointPath, startTime, endTime, maxPoints=2000) {
    return new Promise(async (resolve, reject) => {
        try {
            let historyOrd = ahuExportHistoryCache.get(pointPath);
            if (!historyOrd) {
                try { historyOrd = await discoverAHUHistoryOrd(pointPath); ahuExportHistoryCache.set(pointPath, historyOrd); }
                catch(e) { resolve([]); return; }
            }
            require(['baja!'], function(baja) {
                const q = `${historyOrd}|bql:select timestamp, value where timestamp >= '${startTime.toISOString()}' and timestamp <= '${endTime.toISOString()}' order by timestamp`;
                const pts = [];
                baja.Ord.make(q).get({ cursor: { limit:maxPoints, each: function() { const row=this.get(); const date=new Date(row.get("timestamp").getMillis()); pts.push({timestamp:date,value:row.get("value")}); } } })
                    .then(()=>resolve(pts)).catch(e=>reject(new Error('BQL failed: '+e.message)));
            });
        } catch(e) { reject(e); }
    });
}

function getLastSunday() {
    const today=new Date(), d=new Date(today);
    d.setDate(today.getDate()-today.getDay()); d.setHours(0,0,0,0); return d;
}


async function generateAHUWeeklyPDFReport(jsonConfigData) {
    const container = document.getElementById('pdf-button-container');
    const orig = container.innerHTML;
    container.innerHTML = '<div style="text-align:center;padding:20px;color:var(--accent);font-family:var(--font-head);font-size:12px;letter-spacing:2px;">Loading weekly data...</div>';
    try {
        const startDate=getLastSunday(), endDate=new Date();
        const ahuGroups={};
        Object.keys(jsonConfigData).forEach(n => { const d=jsonConfigData[n]; if(d.points) ahuGroups[n]=d.points.map(p=>({id:p.id||'Unknown',label:decodeASCIIName(p.label||p.name||p.id||'Unknown'),unit:p.unit||'',path:p.path||p.fullPath||''})).filter(p=>p.path); });
        if (!Object.keys(ahuGroups).length) { container.innerHTML=orig; alert('No AHU data found'); return; }
        const allPts=[]; Object.keys(ahuGroups).forEach(n=>ahuGroups[n].forEach(p=>allPts.push({ahuName:n,...p})));
        const allHistory=await Promise.all(allPts.map(pt=>loadAHUHistoryData(pt.path,startDate,endDate,2000).then(data=>({...pt,data})).catch(()=>({...pt,data:[]}))));
        const pointStats=allHistory.map(ph=>{const vals=ph.data.map(d=>typeof d.value==='boolean'?(d.value?1:0):parseFloat(d.value)).filter(v=>!isNaN(v));const stats=vals.length?{count:vals.length,min:Math.min(...vals),max:Math.max(...vals),avg:vals.reduce((a,b)=>a+b,0)/vals.length}:{count:ph.data.length,hasData:false};return{...ph,stats,latestValue:ph.data.length?ph.data[ph.data.length-1].value:null};});
        const reportDate=new Date().toLocaleString(),sorted=Object.keys(ahuGroups).sort();
        let summaryHTML='<div><h2>AHU Summary Statistics</h2>';
        sorted.forEach(ahuName=>{const pts=pointStats.filter(p=>p.ahuName===ahuName);summaryHTML+=`<h3>${decodeASCIIName(ahuName).replace(/_/g,' ')}</h3><table><thead><tr><th>Point</th><th>Latest</th><th>Min</th><th>Avg</th><th>Max</th><th>Count</th></tr></thead><tbody>`;pts.forEach((pt,i)=>{const bg=i%2===0?'#f5f5f5':'#fff';if(pt.stats.hasData===false){summaryHTML+=`<tr style="background:${bg}"><td>${pt.label}</td><td colspan="5" style="text-align:center;color:#999">No Numeric Data</td></tr>`;}else{let lv='N/A';if(pt.latestValue!==null){if(typeof pt.latestValue==='boolean')lv=pt.latestValue?'ON':'OFF';else if(typeof pt.latestValue==='number')lv=pt.latestValue.toFixed(2)+(pt.unit?' '+pt.unit:'');else lv=String(pt.latestValue);}const u=pt.unit?' '+pt.unit:'';summaryHTML+=`<tr style="background:${bg}"><td>${pt.label}</td><td><strong>${lv}</strong></td><td>${pt.stats.min.toFixed(2)}${u}</td><td>${pt.stats.avg.toFixed(2)}${u}</td><td>${pt.stats.max.toFixed(2)}${u}</td><td>${pt.stats.count}</td></tr>`;}});summaryHTML+='</tbody></table>';});
        summaryHTML+='</div>';
        const pdfHTML=`<!DOCTYPE html><html><head><meta charset="UTF-8"><title>AHU Weekly Report</title><style>*{margin:0;padding:0;box-sizing:border-box;}body{font-family:Arial,sans-serif;padding:15mm;font-size:10pt;}.header{text-align:center;margin-bottom:25px;border-bottom:3px solid #00c8ff;padding-bottom:15px;}.header h1{font-size:24pt;margin-bottom:8px;}table{width:100%;border-collapse:collapse;margin-bottom:15px;}thead{background:#0d1117;color:#fff;}th,td{padding:7px 10px;border:1px solid #ddd;font-size:9pt;text-align:left;}h2{font-size:16pt;margin:20px 0 10px;border-bottom:2px solid #00c8ff;padding-bottom:6px;}h3{font-size:12pt;margin:14px 0 8px;}.no-print{position:fixed;top:10px;right:10px;background:#fff;padding:10px;border:2px solid #ddd;border-radius:5px;}@media print{.no-print{display:none;}}</style></head><body><div class="header"><h1>AHU Weekly Performance Report</h1></div><div style="background:#f5f5f5;padding:15px;margin-bottom:20px;border-radius:5px;"><p><strong>Generated:</strong> ${reportDate}</p><p><strong>Range:</strong> ${startDate.toLocaleString()} → ${endDate.toLocaleString()}</p></div>${summaryHTML}<div class="no-print"><button onclick="window.print()" style="padding:10px 20px;background:#0d1117;color:#fff;border:none;border-radius:5px;cursor:pointer;margin-right:8px;">🖨️ Save PDF</button><button onclick="window.close()" style="padding:10px 20px;background:#546e7a;color:#fff;border:none;border-radius:5px;cursor:pointer;">Close</button></div></body></html>`;
        container.innerHTML=orig;
        const win=window.open('','_blank');
        if(win){win.document.write(pdfHTML);win.document.close();}else alert('Pop-up blocked.');
    } catch(err) { container.innerHTML=orig; alert('Failed to generate report: '+err.message); }
}

function createAHUWeeklyPDFButton(jsonConfigData) {
    const container=document.getElementById('pdf-button-container');
if(!container)return;    container.innerHTML='';
    const btn=document.createElement('button');
    btn.textContent='📄 Weekly AHU PDF Report';
    btn.style.cssText='padding:8px 18px;background:rgba(0,200,255,0.1);border:1px solid rgba(0,200,255,0.3);border-radius:6px;color:var(--accent);cursor:pointer;font-family:var(--font-head);font-size:clamp(9px,0.7vw,12px);letter-spacing:1px;text-transform:uppercase;transition:all 0.2s;';
    btn.onclick=()=>generateAHUWeeklyPDFReport(jsonConfigData);
    container.appendChild(btn);
}

setTimeout(async()=>{
    try {
        const fullFilename=window.location.pathname.split('/').pop();
        const headerName=fullFilename.replace('.html','');
        const response=await fetch('../Global.json');
        const jsonData=await response.json();
        const ahuConfig=jsonData.globalVariables[headerName];
        if(ahuConfig){const cfg={};cfg[headerName]={points:ahuConfig.points};createAHUWeeklyPDFButton(cfg);}
    }catch(e){console.error('PDF button init failed:',e);}
},150);
</script>


<script>
/* ═══════════════════════════════════════════════════════════════════
   AHU MONITORING — UX ENHANCEMENTS (DROP-IN PATCH)
   Paste this entire block just before </body> in your HTML file.

   Features:
   1. Right-click context menu on overlay images (edit mode only)
      – Duplicate, Delete, Assign/Re-assign ID, Open Size Panel,
        Copy Size, Paste Size, Bring Forward / Send Back,
        Select All, Delete All Selected
   2. Duplicate button in the Size Control Panel
   3. Multi-select overlays
      – Shift+Click any overlay to add/remove from selection
      – Drag on empty canvas for lasso/rubber-band selection
      – Drag any selected item to move the entire group together
      – Selection toolbar shows count + Duplicate All / Delete All / Deselect
      – Right-click while multiple selected → bulk actions shown
      – Leaving edit mode automatically clears selection
   ═══════════════════════════════════════════════════════════════════ */
(function () {
  'use strict';

  /* ─── wait for the main script globals to be ready ─────────────── */
  function whenReady(cb) {
    if (typeof createOverlayElement === 'function') { cb(); return; }
    const t = setInterval(() => {
      if (typeof createOverlayElement === 'function') { clearInterval(t); cb(); }
    }, 120);
  }

  /* ══════════════════════════════════════════════════════════════════
     MULTI-SELECT STATE
  ══════════════════════════════════════════════════════════════════ */
  const selectedOverlays = new Set();

  function isSelected(el)  { return selectedOverlays.has(el); }

  function selectEl(el) {
    if (!el || el.dataset.isOverlayChild === 'true') return;
    selectedOverlays.add(el);
    applySelectionStyle(el, true);
    updateSelectionBar();
  }

  function deselectEl(el) {
    selectedOverlays.delete(el);
    applySelectionStyle(el, false);
    updateSelectionBar();
  }

  function toggleSelect(el) { isSelected(el) ? deselectEl(el) : selectEl(el); }

  function clearSelection() {
    selectedOverlays.forEach(el => applySelectionStyle(el, false));
    selectedOverlays.clear();
    updateSelectionBar();
  }

  function applySelectionStyle(el, on) {
    if (on) {
      el.style.outline       = '2px solid var(--accent)';
      el.style.outlineOffset = '2px';
      el.style.boxShadow     = '0 0 14px rgba(0,200,255,0.55)';
    } else {
      el.style.outline       = '';
      el.style.outlineOffset = '';
      el.style.boxShadow     = '';
    }
  }

  /* ── Selection toolbar ─────────────────────────────────────────── */
  function getSelectionBar() {
    let bar = document.getElementById('multi-select-bar');
    if (bar) return bar;
    bar = document.createElement('div');
    bar.id = 'multi-select-bar';
    bar.style.cssText = [
      'display:none',
      'position:absolute',
      'top:-44px',
      'left:50%',
      'transform:translateX(-50%)',
      'background:var(--bg-card)',
      'border:1px solid rgba(0,200,255,0.4)',
      'border-radius:8px',
      'padding:5px 10px',
      'align-items:center',
      'gap:8px',
      'z-index:600',
      'box-shadow:0 4px 20px rgba(0,0,0,0.5)',
      'white-space:nowrap',
      'font-family:var(--font-head)',
    ].join(';');
    bar.innerHTML = `
      <span id="multi-sel-count" style="font-size:10px;letter-spacing:1.5px;color:var(--accent);min-width:80px;"></span>
      <div style="width:1px;height:18px;background:var(--border);flex-shrink:0;"></div>
      <button id="ms-btn-dup"
        style="padding:4px 10px;background:rgba(0,200,255,0.1);border:1px solid rgba(0,200,255,0.3);border-radius:5px;color:var(--accent);font-family:var(--font-head);font-size:10px;letter-spacing:1px;cursor:pointer;white-space:nowrap;">
        ⧉ Duplicate All
      </button>
      <button id="ms-btn-del"
        style="padding:4px 10px;background:rgba(255,68,68,0.1);border:1px solid rgba(255,68,68,0.3);border-radius:5px;color:var(--red);font-family:var(--font-head);font-size:10px;letter-spacing:1px;cursor:pointer;white-space:nowrap;">
        ✕ Delete All
      </button>
      <button id="ms-btn-clr"
        style="padding:4px 8px;background:rgba(122,132,153,0.1);border:1px solid var(--border);border-radius:5px;color:var(--text-muted);font-family:var(--font-head);font-size:10px;letter-spacing:1px;cursor:pointer;">
        ✕ Deselect
      </button>`;
    const wrapper = document.getElementById('ahu-graphic-wrapper');
    if (wrapper) wrapper.appendChild(bar);

    bar.querySelector('#ms-btn-dup').addEventListener('click', e => { e.stopPropagation(); duplicateSelected(); });
    bar.querySelector('#ms-btn-del').addEventListener('click', e => { e.stopPropagation(); deleteSelected(); });
    bar.querySelector('#ms-btn-clr').addEventListener('click', e => { e.stopPropagation(); clearSelection(); });
    return bar;
  }

  function updateSelectionBar() {
    const bar   = getSelectionBar();
    const count = selectedOverlays.size;
    if (count >= 2) {
      bar.style.display = 'flex';
      bar.querySelector('#multi-sel-count').textContent = count + ' SELECTED';
    } else {
      bar.style.display = 'none';
    }
  }

  /* ── Deselect on empty canvas click ───────────────────────────── */
  function initCanvasDeselect() {
    const wrapper = document.getElementById('ahu-graphic-wrapper');
    if (!wrapper || wrapper._deselPatch) return;
    wrapper._deselPatch = true;
    wrapper.addEventListener('click', e => {
      if (!editModeEnabled) return;
      if (e.target === wrapper || e.target.id === 'AHU') clearSelection();
    });
  }

  /* ══════════════════════════════════════════════════════════════════
     LASSO SELECT (drag on empty canvas)
  ══════════════════════════════════════════════════════════════════ */
  function initLassoSelect() {
    const wrapper = document.getElementById('ahu-graphic-wrapper');
    if (!wrapper || wrapper._lassoPatch) return;
    wrapper._lassoPatch = true;

    let lasso = null, startX, startY, lassoActive = false;

    wrapper.addEventListener('mousedown', e => {
      if (!editModeEnabled) return;
      if (e.target !== wrapper && e.target.id !== 'AHU') return;
      if (e.button !== 0) return;

      const rect = wrapper.getBoundingClientRect();
      startX = e.clientX - rect.left;
      startY = e.clientY - rect.top;
      lassoActive = true;

      lasso = document.createElement('div');
      lasso.id = 'lasso-rect';
      lasso.style.cssText = [
        'position:absolute',
        'border:2px dashed rgba(0,200,255,0.7)',
        'background:rgba(0,200,255,0.06)',
        'border-radius:3px',
        'pointer-events:none',
        'z-index:400',
      ].join(';');
      lasso.style.left = startX + 'px';
      lasso.style.top  = startY + 'px';
      lasso.style.width  = '0px';
      lasso.style.height = '0px';
      wrapper.appendChild(lasso);
      e.preventDefault();
    });

    document.addEventListener('mousemove', e => {
      if (!lassoActive || !lasso) return;
      const rect = wrapper.getBoundingClientRect();
      const curX = e.clientX - rect.left;
      const curY = e.clientY - rect.top;
      lasso.style.left   = Math.min(startX, curX) + 'px';
      lasso.style.top    = Math.min(startY, curY) + 'px';
      lasso.style.width  = Math.abs(curX - startX) + 'px';
      lasso.style.height = Math.abs(curY - startY) + 'px';
    });

    document.addEventListener('mouseup', e => {
      if (!lassoActive || !lasso) return;
      lassoActive = false;
      const rect  = wrapper.getBoundingClientRect();
      const wW    = wrapper.clientWidth, wH = wrapper.clientHeight;
      const lRect = lasso.getBoundingClientRect();
      lasso.remove(); lasso = null;

      if (lRect.width < 8 && lRect.height < 8) return; // treat as plain click

      const lL = ((lRect.left   - rect.left) / wW) * 100;
      const lT = ((lRect.top    - rect.top)  / wH) * 100;
      const lR = ((lRect.right  - rect.left) / wW) * 100;
      const lB = ((lRect.bottom - rect.top)  / wH) * 100;

      if (!e.shiftKey) clearSelection();

      document.querySelectorAll('.draggable-overlay[data-overlay-id]').forEach(el => {
        if (el.dataset.isOverlayChild === 'true') return;
        const elL = parseFloat(el.dataset.leftPct  || 0);
        const elT = parseFloat(el.dataset.topPct   || 0);
        const elR = elL + parseFloat(el.dataset.widthPct  || 15);
        const elB = elT + parseFloat(el.dataset.heightPct || 15);
        const cx  = (elL + elR) / 2, cy = (elT + elB) / 2;
        if (cx >= lL && cx <= lR && cy >= lT && cy <= lB) selectEl(el);
      });
    });
  }

  /* ══════════════════════════════════════════════════════════════════
     MULTI-SELECT DRAG  (move group together)
  ══════════════════════════════════════════════════════════════════ */
  function patchOverlayForMultiDrag(el) {
    if (!el || el._multiDragPatched) return;
    el._multiDragPatched = true;

    el.addEventListener('mousedown', e => {
      if (!editModeEnabled) return;
      if (el.dataset.isOverlayChild === 'true') return;

      // Shift+click → toggle membership, skip drag
      if (e.shiftKey) {
        e.preventDefault();
        e.stopPropagation();
        toggleSelect(el);
        return;
      }

      // If this item is part of a multi-selection → group drag
      if (isSelected(el) && selectedOverlays.size >= 2) {
        e.stopPropagation(); // prevent single-item drag in main script

        const wrapper  = document.getElementById('ahu-graphic-wrapper');
        const startMx  = e.clientX, startMy = e.clientY;
        const startPos = new Map();
        selectedOverlays.forEach(sel => {
          startPos.set(sel, {
            l: parseFloat(sel.dataset.leftPct || 0),
            t: parseFloat(sel.dataset.topPct  || 0),
          });
          sel.style.zIndex = 50;
        });

        function onMove(ev) {
          if (!editModeEnabled) return;
          const dxPct = ((ev.clientX - startMx) / wrapper.clientWidth)  * 100;
          const dyPct = ((ev.clientY - startMy) / wrapper.clientHeight) * 100;
          selectedOverlays.forEach(sel => {
            const sp = startPos.get(sel); if (!sp) return;
            const newL = sp.l + dxPct, newT = sp.t + dyPct;
            sel.style.left = newL + '%'; sel.style.top = newT + '%';
            sel.dataset.leftPct = newL; sel.dataset.topPct = newT;
            const ovImg = document.getElementById('dynov-' + sel.dataset.overlayId);
            if (ovImg && typeof syncOverlayImgPosition === 'function') syncOverlayImgPosition(sel, ovImg);
          });
        }

        function onUp() {
          selectedOverlays.forEach(sel => {
            sel.style.zIndex = sel.dataset.baseZ || '';
            if (typeof syncHandlesForEl === 'function') syncHandlesForEl(sel);
          });
          document.removeEventListener('mousemove', onMove);
          document.removeEventListener('mouseup',   onUp);
        }

        document.addEventListener('mousemove', onMove);
        document.addEventListener('mouseup',   onUp);
        e.preventDefault();
      }
    });
  }

  /* ══════════════════════════════════════════════════════════════════
     BULK ACTIONS
  ══════════════════════════════════════════════════════════════════ */
  function duplicateSelected() {
    const els = Array.from(selectedOverlays);
    if (!els.length) return;
    clearSelection();
    els.forEach(el => {
      const newEl = duplicateOverlay(el, false);
      if (newEl) selectEl(newEl);
    });
    showToast(els.length + ' image' + (els.length > 1 ? 's' : '') + ' duplicated');
  }

  function deleteSelected() {
    const count = selectedOverlays.size;
    if (!count) return;
    if (!confirm(`Delete ${count} selected image${count > 1 ? 's' : ''}?`)) return;
    selectedOverlays.forEach(el => {
      document.querySelectorAll(`.image-data-container[data-idc-for="${el.dataset.overlayId}"]`).forEach(d => d.remove());
      document.querySelectorAll(`[data-for-overlay="${el.dataset.overlayId}"]`).forEach(h => h.remove());
      const ovImg = document.getElementById('dynov-' + el.dataset.overlayId);
      if (ovImg) ovImg.remove();
      el.remove();
    });
    selectedOverlays.clear();
    updateSelectionBar();
    showToast(count + ' image' + (count > 1 ? 's' : '') + ' deleted');
  }

  /* ══════════════════════════════════════════════════════════════════
     DUPLICATE SINGLE OVERLAY
  ══════════════════════════════════════════════════════════════════ */
  function duplicateOverlay(el, openPanel) {
    if (openPanel === undefined) openPanel = true;
    const src = el.dataset.src || el.src || '';
    if (!src) return null;

    const newPos = {
      leftPct:   parseFloat(el.dataset.leftPct)   + 2,
      topPct:    parseFloat(el.dataset.topPct)    + 2,
      widthPct:  parseFloat(el.dataset.widthPct  || 15),
      heightPct: parseFloat(el.dataset.heightPct || 15),
      rotateDeg: parseFloat(el.dataset.rotateDeg || 0),
      clipPath:  el.dataset.clipPath || '',
    };

    const newId = getNextOverlayId(src);
    const newEl = createOverlayElement(newId, src, newPos, true);
    if (!newEl) return null;

    ['dynOnSrc','dynOffSrc','dynIsOverlay','dynOvW','dynOvH','dynOvX','dynOvY',
     'assignedId','assignedLabel','assignedType','dynWatchId'].forEach(k => {
      if (el.dataset[k]) newEl.dataset[k] = el.dataset[k];
    });

    const z = parseInt(el.dataset.baseZ || el.style.zIndex || 5);
    newEl.style.zIndex = z; newEl.dataset.baseZ = z;

    patchOverlayContextMenu(newEl);
    patchOverlayForMultiDrag(newEl);

    if (openPanel && typeof openSizePanel === 'function') openSizePanel(newEl);
    return newEl;
  }

  /* ══════════════════════════════════════════════════════════════════
     RIGHT-CLICK CONTEXT MENU
  ══════════════════════════════════════════════════════════════════ */
  let _copiedSize = null;

  function buildContextMenu() {
    let m = document.getElementById('overlay-ctx-menu');
    if (m) return m;
    m = document.createElement('div');
    m.id = 'overlay-ctx-menu';
    m.style.cssText = [
      'display:none',
      'position:fixed',
      'z-index:99999',
      'background:var(--bg-card)',
      'border:1px solid rgba(0,200,255,0.35)',
      'border-radius:9px',
      'padding:5px 0',
      'min-width:204px',
      'box-shadow:0 8px 32px rgba(0,0,0,0.55),0 0 20px rgba(0,200,255,0.06)',
      'font-family:var(--font-head)',
      'overflow:hidden',
    ].join(';');
    document.body.appendChild(m);
    document.addEventListener('click',       closeCtxMenu);
    document.addEventListener('contextmenu', closeCtxMenu);
    document.addEventListener('keydown', e => { if (e.key === 'Escape') closeCtxMenu(); });
    return m;
  }

  function closeCtxMenu() {
    const m = document.getElementById('overlay-ctx-menu');
    if (m) { m.style.display = 'none'; m._targetEl = null; }
  }

  function ctxItem(icon, label, color, onClick, disabled) {
    const div = document.createElement('div');
    div.style.cssText = [
      'display:flex',
      'align-items:center',
      'gap:10px',
      'padding:8px 16px',
      'cursor:' + (disabled ? 'default' : 'pointer'),
      'font-size:11px',
      'letter-spacing:1px',
      'color:' + (disabled ? 'var(--text-muted)' : (color || 'var(--text-primary)')),
      'opacity:' + (disabled ? '0.4' : '1'),
      'transition:background 0.15s',
      'user-select:none',
    ].join(';');
    div.innerHTML = `<span style="font-size:14px;line-height:1;min-width:16px;text-align:center">${icon}</span><span>${label}</span>`;
    if (!disabled) {
      div.addEventListener('mouseenter', () => div.style.background = 'rgba(0,200,255,0.09)');
      div.addEventListener('mouseleave', () => div.style.background = '');
      div.addEventListener('click', e => { e.stopPropagation(); closeCtxMenu(); onClick(); });
    }
    return div;
  }

  function ctxDivider() {
    const d = document.createElement('div');
    d.style.cssText = 'height:1px;background:var(--border);margin:4px 0;';
    return d;
  }

  function ctxLabel(text) {
    const d = document.createElement('div');
    d.style.cssText = 'padding:4px 16px 2px;font-size:9px;letter-spacing:2px;color:var(--text-muted);text-transform:uppercase;';
    d.textContent = text;
    return d;
  }

  function openCtxMenu(e, el) {
    e.preventDefault();
    e.stopPropagation();
    const menu      = buildContextMenu();
    menu._targetEl  = el;
    menu.innerHTML  = '';

    const multiCount = selectedOverlays.size;
    const isMulti    = multiCount >= 2 && isSelected(el);

    /* ── header ── */
    if (isMulti) {
      menu.appendChild(ctxLabel(multiCount + ' images selected'));
    } else {
      const fname = (el.dataset.src || '').split('/').pop().replace(/\.[^.]+$/, '').replace(/_/g, ' ') || 'Image';
      menu.appendChild(ctxLabel(fname.length > 26 ? fname.slice(0, 26) + '…' : fname));
    }
    menu.appendChild(ctxDivider());

    /* ── duplicate ── */
    if (isMulti) {
      menu.appendChild(ctxItem('⧉', `Duplicate All ${multiCount}`, 'var(--accent)', duplicateSelected));
    } else {
      menu.appendChild(ctxItem('⧉', 'Duplicate', 'var(--accent)', () => {
        duplicateOverlay(el, true);
        showToast('Duplicated — drag or nudge to reposition');
      }));
    }

    /* ── select all ── */
    menu.appendChild(ctxItem('◻', 'Select All Images', null, () => {
      document.querySelectorAll('.draggable-overlay[data-overlay-id]').forEach(ov => {
        if (ov.dataset.isOverlayChild !== 'true') selectEl(ov);
      });
    }));

    /* ── single-only items ── */
    if (!isMulti) {
      menu.appendChild(ctxDivider());

      menu.appendChild(ctxItem('📐', 'Copy Size', null, () => {
        _copiedSize = {
          widthPct:  parseFloat(el.dataset.widthPct  || 15),
          heightPct: parseFloat(el.dataset.heightPct || 15),
        };
        showToast('Size copied');
      }));

      menu.appendChild(ctxItem('📋', 'Paste Size',
        _copiedSize ? null : 'var(--text-muted)',
        () => {
          if (!_copiedSize) return;
          applySizeToEl(el, _copiedSize.widthPct, _copiedSize.heightPct);
          const panel = document.getElementById('size-control-panel');
          if (panel && panel.classList.contains('open') && typeof openSizePanel === 'function') openSizePanel(el);
        },
        !_copiedSize
      ));

      menu.appendChild(ctxDivider());

      menu.appendChild(ctxItem('⚙', 'Size & Position…', null, () => {
        if (typeof openSizePanel === 'function') openSizePanel(el);
      }));

      const hasID = el.dataset.assignedId && el.dataset.assignedId !== 'N/A';
      menu.appendChild(ctxItem('🏷', hasID ? 'Re-assign Point ID…' : 'Assign Point ID…', 'var(--amber)', () => {
        if (hasID) {
          document.querySelectorAll(`.image-data-container[data-idc-for="${el.dataset.overlayId}"]`).forEach(d => d.remove());
        }
        if (typeof openIDReassignModal === 'function' && hasID) {
          openIDReassignModal({ dataset: { idcFor: el.dataset.overlayId }, remove: () => {} });
        } else if (typeof openIDAssignModal === 'function') {
          openIDAssignModal(el, null, el.dataset.src || el.src);
        }
      }));

      menu.appendChild(ctxDivider());

      menu.appendChild(ctxItem('▲', 'Bring Forward', null, () => {
        const z = parseInt(el.style.zIndex || el.dataset.baseZ || 5) + 1;
        el.style.zIndex = z; el.dataset.baseZ = z;
      }));
      menu.appendChild(ctxItem('▼', 'Send Backward', null, () => {
        const z = Math.max(0, parseInt(el.style.zIndex || el.dataset.baseZ || 5) - 1);
        el.style.zIndex = z; el.dataset.baseZ = z;
      }));
    }

    menu.appendChild(ctxDivider());

    /* ── delete ── */
    if (isMulti) {
      menu.appendChild(ctxItem('✕', `Delete All ${multiCount} Images`, 'var(--red)', deleteSelected));
    } else {
      menu.appendChild(ctxItem('✕', 'Delete Image', 'var(--red)', () => {
        if (!confirm(`Remove image "${el.dataset.overlayId}"?`)) return;
        document.querySelectorAll(`.image-data-container[data-idc-for="${el.dataset.overlayId}"]`).forEach(d => d.remove());
        document.querySelectorAll(`[data-for-overlay="${el.dataset.overlayId}"]`).forEach(h => h.remove());
        const ovImg = document.getElementById('dynov-' + el.dataset.overlayId);
        if (ovImg) ovImg.remove();
        el.remove();
        clearSelection();
      }));
    }

    /* ── position ── */
    const menuW = 220, menuH = 440;
    let x = e.clientX + 4, y = e.clientY + 4;
    if (x + menuW > window.innerWidth  - 8) x = e.clientX - menuW - 4;
    if (y + menuH > window.innerHeight - 8) y = e.clientY - menuH - 4;
    menu.style.left    = x + 'px';
    menu.style.top     = y + 'px';
    menu.style.display = 'block';
  }

  function patchOverlayContextMenu(el) {
    if (!el || el._ctxPatched) return;
    el._ctxPatched = true;
    el.addEventListener('contextmenu', e => {
      if (!editModeEnabled) return;
      openCtxMenu(e, el);
    });
  }

  /* ══════════════════════════════════════════════════════════════════
     DUPLICATE BUTTON IN SIZE CONTROL PANEL
  ══════════════════════════════════════════════════════════════════ */
  function injectDuplicateButtonIntoSizePanel() {
    const panel = document.getElementById('size-control-panel');
    if (!panel || panel.querySelector('#scp-dup-btn')) return;
    const closeBtn = document.getElementById('size-ctrl-close');
    if (!closeBtn) return;

    const btn = document.createElement('button');
    btn.id = 'scp-dup-btn';
    btn.textContent = '⧉  Duplicate This Image';
    btn.style.cssText = [
      'width:calc(100% - 24px)',
      'margin:0 12px 6px',
      'padding:7px',
      'background:rgba(0,200,255,0.08)',
      'border:1px solid rgba(0,200,255,0.3)',
      'border-radius:5px',
      'color:var(--accent)',
      'font-family:var(--font-head)',
      'font-size:10px',
      'letter-spacing:1px',
      'text-transform:uppercase',
      'cursor:pointer',
      'display:block',
      'transition:background 0.2s',
    ].join(';');
    btn.addEventListener('mouseenter', () => btn.style.background = 'rgba(0,200,255,0.2)');
    btn.addEventListener('mouseleave', () => btn.style.background = 'rgba(0,200,255,0.08)');
    btn.addEventListener('click', () => {
      if (typeof activeSizeEl !== 'undefined' && activeSizeEl) {
        duplicateOverlay(activeSizeEl, true);
        showToast('Duplicated — drag or nudge to reposition');
      }
    });
    closeBtn.parentNode.insertBefore(btn, closeBtn);
  }

  /* ══════════════════════════════════════════════════════════════════
     SHIFT+CLICK HINT LABEL
  ══════════════════════════════════════════════════════════════════ */
  function injectMultiSelectHint() {
    const wrapper = document.getElementById('ahu-graphic-wrapper');
    if (!wrapper || wrapper.querySelector('#ms-hint')) return;
    const hint = document.createElement('div');
    hint.id = 'ms-hint';
    hint.style.cssText = [
      'display:none',
      'position:absolute',
      'top:5px',
      'left:6px',
      'font-family:var(--font-head)',
      'font-size:9px',
      'letter-spacing:1.5px',
      'color:rgba(0,200,255,0.45)',
      'pointer-events:none',
      'z-index:300',
      'text-transform:uppercase',
      'user-select:none',
    ].join(';');
    hint.textContent = 'Shift+Click or drag canvas to multi-select • Right-click for options';
    wrapper.appendChild(hint);

    new MutationObserver(() => {
      hint.style.display = document.body.classList.contains('edit-mode') ? 'block' : 'none';
    }).observe(document.body, { attributes: true, attributeFilter: ['class'] });
  }

  /* ══════════════════════════════════════════════════════════════════
     TOAST NOTIFICATION
  ══════════════════════════════════════════════════════════════════ */
  function showToast(msg) {
    let t = document.getElementById('ux-toast');
    if (!t) {
      t = document.createElement('div');
      t.id = 'ux-toast';
      t.style.cssText = [
        'position:fixed',
        'bottom:64px',
        'left:50%',
        'transform:translateX(-50%) translateY(20px)',
        'background:rgba(0,200,255,0.15)',
        'border:1px solid rgba(0,200,255,0.4)',
        'border-radius:7px',
        'padding:8px 20px',
        'font-family:var(--font-head)',
        'font-size:11px',
        'letter-spacing:1.5px',
        'color:var(--accent)',
        'z-index:99998',
        'pointer-events:none',
        'opacity:0',
        'transition:opacity 0.25s ease,transform 0.25s ease',
        'white-space:nowrap',
      ].join(';');
      document.body.appendChild(t);
    }
    t.textContent = msg;
    t.style.opacity   = '1';
    t.style.transform = 'translateX(-50%) translateY(0)';
    clearTimeout(t._timer);
    t._timer = setTimeout(() => {
      t.style.opacity   = '0';
      t.style.transform = 'translateX(-50%) translateY(20px)';
    }, 2400);
  }

  /* ══════════════════════════════════════════════════════════════════
     PATCH EXISTING + INTERCEPT FUTURE OVERLAYS
  ══════════════════════════════════════════════════════════════════ */
  function patchAllExistingOverlays() {
    document.querySelectorAll('.draggable-overlay[data-overlay-id]').forEach(el => {
      if (el.dataset.isOverlayChild === 'true') return;
      patchOverlayContextMenu(el);
      patchOverlayForMultiDrag(el);
    });
  }

  function interceptCreateOverlayElement() {
    const orig = window.createOverlayElement;
    if (!orig || orig._patched) return;
    window.createOverlayElement = function (...args) {
      const el = orig.apply(this, args);
      if (el && el.dataset.isOverlayChild !== 'true') {
        patchOverlayContextMenu(el);
        patchOverlayForMultiDrag(el);
      }
      return el;
    };
    window.createOverlayElement._patched = true;
  }

  /* ── Clear selection when leaving edit mode ────────────────────── */
  function watchEditModeToggle() {
    new MutationObserver(() => {
      if (!document.body.classList.contains('edit-mode')) clearSelection();
    }).observe(document.body, { attributes: true, attributeFilter: ['class'] });
  }

  /* ══════════════════════════════════════════════════════════════════
     INIT
  ══════════════════════════════════════════════════════════════════ */
  whenReady(() => {
    interceptCreateOverlayElement();
    patchAllExistingOverlays();
    injectDuplicateButtonIntoSizePanel();
    injectMultiSelectHint();
    initCanvasDeselect();
    initLassoSelect();
    watchEditModeToggle();

    // Re-patch after JSON overlays finish loading
    setTimeout(() => {
      patchAllExistingOverlays();
      injectDuplicateButtonIntoSizePanel();
      injectMultiSelectHint();
      initCanvasDeselect();
      initLassoSelect();
    }, 1400);
  });

})();
</script>

<script>
/* ══ STANDALONE CONTAINERS + DUAL-POINT SUPPORT + SECOND IMAGE ══ */

/* ─── Detect whether modal was opened for a real image or standalone ── */
function isStandaloneContext() {
  return !!(pendingIDOverlayEl && pendingIDOverlayEl.dataset.standalone === 'true');
}
function isImageContext() {
  return !!(pendingIDOverlayEl && pendingIDOverlayEl.dataset.standalone !== 'true' && pendingIDSrc);
}

/* ─── Show the right mode in second-point-group ──────────────────── */
function updateSecondGroupMode() {
  const imageMode  = document.getElementById('second-image-mode');
  const pointMode  = document.getElementById('second-point-mode');
  if (isImageContext()) {
    if (imageMode) imageMode.style.display = 'block';
    if (pointMode) pointMode.style.display = 'none';
  } else {
    if (imageMode) imageMode.style.display = 'none';
    if (pointMode) pointMode.style.display = 'block';
  }
}

/* ─── Patch openIDAssignModal to set mode ────────────────────────── */
const _origOpenIDAssignModal = window.openIDAssignModal;
window.openIDAssignModal = function(el, pos, src) {
  _origOpenIDAssignModal && _origOpenIDAssignModal(el, pos, src);
  updateSecondGroupMode();
  resetSecondImageControls();
};

/* ─── Also patch openStandaloneContainerModal (defined below) ─────── */

/* ─── Second Image toggle ────────────────────────────────────────── */
window.toggleSecondImage = function(checked) {
  const ctrl = document.getElementById('second-image-controls');
  if (ctrl) ctrl.style.display = checked ? 'flex' : 'none';
  if (checked) buildSecondImgPickerGrid();
};

window.toggleSecondPoint = function(checked) {
  const ctrl = document.getElementById('second-point-controls');
  if (ctrl) ctrl.style.display = checked ? 'flex' : 'none';
};

function resetSecondImageControls() {
  const cb = document.getElementById('enable-second-image');
  if (cb) { cb.checked = false; toggleSecondImage(false); }
  const grid = document.getElementById('second-img-picker-grid');
  if (grid) grid.innerHTML = '';
  const preview = document.getElementById('second-img-preview');
  if (preview) preview.innerHTML = '<span style="color:var(--text-muted);font-family:var(--font-head);font-size:10px;">No 2nd image selected</span>';
  document.getElementById('second-img-watch-device-type').value = '';
  document.getElementById('second-img-watch-point-select').innerHTML = '<option value="">— Select point to watch —</option>';
  document.getElementById('second-img-watch-point-group').style.display = 'none';
  window._secondImgSrc = '';
  window._secondImgWatchId = '';
  ['w','h','x','y'].forEach(function(a) {
    const dflt = (a === 'w' || a === 'h') ? 100 : 0;
    const r = document.getElementById('si-ov-' + a + '-r');
    const n = document.getElementById('si-ov-' + a + '-n');
    if (r) r.value = dflt; if (n) n.value = dflt;
  });
}

function buildSecondImgPickerGrid() {
  const grid = document.getElementById('second-img-picker-grid');
  if (!grid) return;
  grid.innerHTML = '';
  const allItems = getAllPaletteItems();
  allItems.forEach(function(item) {
    const div = document.createElement('div');
    div.className = 'dynimg-thumb-item';
    div.title = item.folderName + ' — ' + item.name;
    div.dataset.src  = item.src;
    div.dataset.name = item.name;
    div.innerHTML = '<img class="dynimg-thumb-img" src="' + item.src + '" alt="' + item.name + '" onerror="this.style.opacity=\'0.2\'"><span class="dynimg-thumb-name">' + item.name + '</span>';
    div.addEventListener('click', function() {
      grid.querySelectorAll('.dynimg-thumb-item').forEach(function(el) { el.classList.remove('selected'); });
      div.classList.add('selected');
      window._secondImgSrc = item.src;
      const preview = document.getElementById('second-img-preview');
      if (preview) preview.innerHTML = '<img src="' + item.src + '" style="width:32px;height:32px;object-fit:contain;filter:brightness(1.3)"><span style="font-family:var(--font-head);font-size:11px;color:var(--accent);">' + item.name + '</span>';
    });
    grid.appendChild(div);
  });
}

window.populateSecondImgWatchPoints = function() {
  const type   = document.getElementById('second-img-watch-device-type').value;
  const select = document.getElementById('second-img-watch-point-select');
  const group  = document.getElementById('second-img-watch-point-group');
  if (!type) { group.style.display = 'none'; return; }
  const opts = (POINT_ID_OPTIONS[type] || []).filter(function(o) {
    return o.value !== 'N/A' && o.value !== 'Dynamic-Image' && !o.value.startsWith('SP-');
  });
  select.innerHTML = '<option value="">— Select point to watch —</option>';
  opts.forEach(function(o) {
    const opt = document.createElement('option');
    opt.value = o.value; opt.textContent = o.value + ' — ' + o.label;
    select.appendChild(opt);
  });
  group.style.display = 'block';
};

window.syncSIOvSize = function(axis, source) {
  const r = document.getElementById('si-ov-' + axis + '-r');
  const n = document.getElementById('si-ov-' + axis + '-n');
  if (!r || !n) return;
  const val = source === 'range' ? r.value : n.value;
  r.value = val; n.value = val;
};

/* ─── Create/manage the second overlay image element ─────────────── */
function createSecondImageElement(baseEl, secondSrc, settings) {
  const wrapper = document.getElementById('ahu-graphic-wrapper');
  if (!wrapper || !secondSrc) return null;

  const secId = 'secimg_' + baseEl.dataset.overlayId;
  let existing = document.getElementById(secId);
  if (existing) existing.remove();

  const secEl = document.createElement('img');
  secEl.id        = secId;
  secEl.className = 'draggable-overlay';
  secEl.src       = secondSrc;
  secEl.dataset.overlayId      = secId;
  secEl.dataset.src            = secondSrc;
  secEl.dataset.isSecondImage  = 'true';
  secEl.dataset.baseOverlayId  = baseEl.dataset.overlayId;
  secEl.dataset.si2WatchId     = settings.watchId || '';
  secEl.dataset.si2W           = settings.w || 100;
  secEl.dataset.si2H           = settings.h || 100;
  secEl.dataset.si2X           = settings.x || 0;
  secEl.dataset.si2Y           = settings.y || 0;
  secEl.style.opacity          = '0'; // hidden until watch point says so
  secEl.style.pointerEvents    = 'none';
  secEl.dataset.isOverlayChild = 'true'; // prevent normal drag

  positionSecondImage(baseEl, secEl);
  wrapper.appendChild(secEl);
  return secEl;
}

function positionSecondImage(baseEl, secEl) {
  const lPct = parseFloat(baseEl.dataset.leftPct  || 0);
  const tPct = parseFloat(baseEl.dataset.topPct   || 0);
  const wPct = parseFloat(baseEl.dataset.widthPct || 15);
  const hPct = parseFloat(baseEl.dataset.heightPct|| 15);
  const w2   = parseFloat(secEl.dataset.si2W || 100);
  const h2   = parseFloat(secEl.dataset.si2H || 100);
  const x2   = parseFloat(secEl.dataset.si2X || 0);
  const y2   = parseFloat(secEl.dataset.si2Y || 0);

  const wrapper = document.getElementById('ahu-graphic-wrapper');
  if (!wrapper) return;
  const wW = wrapper.clientWidth  || 1;
  const wH = wrapper.clientHeight || 1;

  const baseWpx = (wPct / 100) * wW;
  const baseHpx = (hPct / 100) * wH;
  const secWpx  = (w2   / 100) * baseWpx;
  const secHpx  = (h2   / 100) * baseHpx;
  const offXpx  = (x2   / 100) * baseWpx;
  const offYpx  = (y2   / 100) * baseHpx;

  secEl.style.position  = 'absolute';
  secEl.style.left      = (lPct + (offXpx / wW) * 100) + '%';
  secEl.style.top       = (tPct + (offYpx / wH) * 100) + '%';
  secEl.style.width     = ((secWpx / wW) * 100) + '%';
  secEl.style.height    = ((secHpx / wH) * 100) + '%';
  secEl.style.objectFit = 'contain';
  secEl.style.zIndex    = String(parseInt(baseEl.style.zIndex || baseEl.dataset.baseZ || 5) + 1);

  // Store for export
  secEl.dataset.leftPct   = parseFloat(secEl.style.left);
  secEl.dataset.topPct    = parseFloat(secEl.style.top);
  secEl.dataset.widthPct  = (secWpx / wW) * 100;
  secEl.dataset.heightPct = (secHpx / wH) * 100;
}

/* ─── Subscribe to watch point and show/hide second image ─────────── */
function registerSecondImageSubscription(secEl) {
  const watchId = secEl.dataset.si2WatchId;
  if (!watchId) return;
  loadGlobalJsonCached().then(function(cfg) {
    if (!cfg) return;
    let point = null;
    const allDevices = cfg.globalVariables || {};
    for (const deviceKey of Object.keys(allDevices)) {
      const deviceConfig = allDevices[deviceKey];
      if (!deviceConfig || !deviceConfig.points) continue;
      const found = deviceConfig.points.find(function(p) { return p.id === watchId || p.name === watchId; });
      if (found) { point = found; break; }
    }
    if (!point) { console.warn('Second image: no point found for watch ID "' + watchId + '"'); return; }
    require(['baja!'], function(baja) {
      const sub = new baja.Subscriber();
      sub.attach('changed', function() {
        const val = this.getOut().getValue();
        applySecondImageState(secEl, isDynImageOn(val));
      });
      baja.Ord.make(point.fullPath).get({ subscriber: sub })
        .then(function(p) {
          const val = p.getOut().getValue();
          applySecondImageState(secEl, isDynImageOn(val));
        })
        .catch(function(e) { console.warn('Second image subscription failed:', e.message); });
    });
  });
}

function applySecondImageState(secEl, isOn) {
  secEl.style.opacity = isOn ? '1' : '0';
}

/* ─── Restore second images on page load ─────────────────────────── */
function restoreSecondImages() {
  if (!positionsForUnit || !positionsForUnit.secondImages) return;
  Object.entries(positionsForUnit.secondImages).forEach(function(entry) {
    const baseId = entry[0], siData = entry[1];
    const baseEl = document.querySelector('.draggable-overlay[data-overlay-id="' + baseId + '"]');
    if (!baseEl || !siData.src) return;
    const secEl = createSecondImageElement(baseEl, siData.src, {
      watchId: siData.watchId || '',
      w: siData.w || 100, h: siData.h || 100,
      x: siData.x || 0,  y: siData.y || 0,
    });
    if (secEl) registerSecondImageSubscription(secEl);
  });
}

/* ─── Include second images in export ────────────────────────────── */
const _origCollect3 = window.collectCurrentPositions;
window.collectCurrentPositions = function() {
  const result = _origCollect3 ? _origCollect3() : { overlays: {}, pills: {}, dataContainers: {} };
  const secondImages = {};
  document.querySelectorAll('.draggable-overlay[data-is-second-image="true"]').forEach(function(secEl) {
    const baseId = secEl.dataset.baseOverlayId;
    if (!baseId) return;
    secondImages[baseId] = {
      src:     secEl.dataset.src || secEl.src,
      watchId: secEl.dataset.si2WatchId || '',
      w: parseFloat(secEl.dataset.si2W || 100),
      h: parseFloat(secEl.dataset.si2H || 100),
      x: parseFloat(secEl.dataset.si2X || 0),
      y: parseFloat(secEl.dataset.si2Y || 0),
    };
  });
  result.secondImages = secondImages;
  return result;
};

/* ─── Patch initOverlays to also restore second images ───────────── */
const _origInitOverlaysForSI = window.initOverlays;
window.initOverlays = function() {
  _origInitOverlaysForSI && _origInitOverlaysForSI();
  // Remove any existing second images before restoring
  document.querySelectorAll('.draggable-overlay[data-is-second-image="true"]').forEach(function(el) { el.remove(); });
  setTimeout(restoreSecondImages, 700);
};

/* ─── Patch restoreDynamicImageSubscriptions ─────────────────────── */
const _origRestoreDyn2 = window.restoreDynamicImageSubscriptions;
window.restoreDynamicImageSubscriptions = function() {
  _origRestoreDyn2 && _origRestoreDyn2();
  // Re-subscribe second images too
  document.querySelectorAll('.draggable-overlay[data-is-second-image="true"]').forEach(function(secEl) {
    registerSecondImageSubscription(secEl);
  });
};

/* ─── Patch applyIDAssignment for second image ───────────────────── */
window.populateIDOptions2 = function() {
  const type   = document.getElementById('id-device-type-2').value;
  const select = document.getElementById('id-point-select-2');
  const group  = document.getElementById('id-point-group-2');
  if (!type) { group.style.display = 'none'; return; }
  const opts = (POINT_ID_OPTIONS[type] || []).filter(o =>
    o.value !== 'N/A' && o.value !== 'Dynamic-Image' && !o.value.startsWith('SP-')
  );
  select.innerHTML = '<option value="">— Select 2nd point ID —</option>';
  opts.forEach(o => {
    const opt = document.createElement('option');
    opt.value = o.value; opt.textContent = o.value + ' — ' + o.label;
    select.appendChild(opt);
  });
  group.style.display = 'block';
};

const _origUpdateIDPreview2 = window.updateIDPreview;
window.updateIDPreview = function() {
  _origUpdateIDPreview2 && _origUpdateIDPreview2();
  const pointId     = document.getElementById('id-point-select').value;
  const secondGroup = document.getElementById('second-point-group');
  const isDynamic   = (pointId === 'Dynamic-Image');
  const isSpecial   = !pointId || pointId === 'N/A' || pointId.startsWith('SP-') || isDynamic;
  if (secondGroup) secondGroup.style.display = isSpecial ? 'none' : 'block';
  if (!isSpecial) updateSecondGroupMode();
  if (isSpecial) {
    resetSecondImageControls();
    const cb2 = document.getElementById('enable-second-point');
    if (cb2) { cb2.checked = false; toggleSecondPoint(false); }
  }
};

const _origApplyID2 = window.applyIDAssignment;
window.applyIDAssignment = async function() {
  // Capture second-image info before the original clears pendingIDOverlayEl
  const isImg        = isImageContext();
  const cbImg        = document.getElementById('enable-second-image');
  const hasSecondImg = isImg && cbImg && cbImg.checked;
  const si2Src       = window._secondImgSrc || '';
  const si2WatchId   = document.getElementById('second-img-watch-point-select') ? document.getElementById('second-img-watch-point-select').value : '';
  const si2W         = parseFloat(document.getElementById('si-ov-w-n') ? document.getElementById('si-ov-w-n').value : 100);
  const si2H         = parseFloat(document.getElementById('si-ov-h-n') ? document.getElementById('si-ov-h-n').value : 100);
  const si2X         = parseFloat(document.getElementById('si-ov-x-n') ? document.getElementById('si-ov-x-n').value : 0);
  const si2Y         = parseFloat(document.getElementById('si-ov-y-n') ? document.getElementById('si-ov-y-n').value : 0);
  const savedOverlayEl = pendingIDOverlayEl;

  // Capture second-point info
  const cbPt         = document.getElementById('enable-second-point');
  const hasSecondPt  = !isImg && cbPt && cbPt.checked;
  const pt2Id        = hasSecondPt ? (document.getElementById('id-point-select-2') ? document.getElementById('id-point-select-2').value : '') : '';
  const pt2Type      = hasSecondPt ? (document.getElementById('id-device-type-2') ? document.getElementById('id-device-type-2').value : '') : '';

  // Call original
  await _origApplyID2.apply(this, arguments);

  // Wire up second image
  if (hasSecondImg && si2Src && savedOverlayEl) {
    const secEl = createSecondImageElement(savedOverlayEl, si2Src, {
      watchId: si2WatchId, w: si2W, h: si2H, x: si2X, y: si2Y,
    });
    if (secEl) {
      secEl.dataset.si2WatchId = si2WatchId;
      secEl.dataset.si2W = si2W; secEl.dataset.si2H = si2H;
      secEl.dataset.si2X = si2X; secEl.dataset.si2Y = si2Y;
      registerSecondImageSubscription(secEl);
    }
  }

  // Wire up second point (for standalone containers)
  if (hasSecondPt && pt2Id && savedOverlayEl) {
    const opts2   = POINT_ID_OPTIONS[pt2Type] || [];
    const option2 = opts2.find(o => o.value === pt2Id);
    const label2  = option2 ? option2.label : pt2Id;
    await addSecondPointToContainer(savedOverlayEl, pt2Id, label2);
  }

  // Reset UI
  resetSecondImageControls();
  const cb2 = document.getElementById('enable-second-point');
  if (cb2) { cb2.checked = false; toggleSecondPoint(false); }
  const grp2 = document.getElementById('id-point-group-2');
  if (grp2) grp2.style.display = 'none';
  document.getElementById('id-device-type-2').value = '';
  document.getElementById('id-point-select-2').innerHTML = '<option value="">— Select 2nd point ID —</option>';
  const secondGroup = document.getElementById('second-point-group');
  if (secondGroup) secondGroup.style.display = 'none';
};

/* ─── Add a second live value row to an existing container ────────── */
async function addSecondPointToContainer(overlayEl, pointId, label) {
  const idc = document.querySelector('.image-data-container[data-idc-for="' + overlayEl.dataset.overlayId + '"]');
  if (!idc) return;
  idc.dataset.pointId2    = pointId;
  idc.dataset.pointLabel2 = label;
  const row = document.createElement('div');
  row.style.cssText = 'border-top:1px solid rgba(0,200,255,0.12);margin-top:3px;padding-top:2px;';
  row.innerHTML = '<span class="idc-label">' + label + '</span><span class="idc-value" id="idc-val2-' + CSS.escape(overlayEl.dataset.overlayId) + '">—</span>';
  idc.appendChild(row);
  const point = await findPointByID(pointId);
  if (!point) return;
  try {
    require(['baja!'], function(baja) {
      const valId = 'idc-val2-' + CSS.escape(overlayEl.dataset.overlayId);
      baja.Ord.make(point.fullPath).get().then(function(p) {
        const ve = document.getElementById(valId);
        if (ve) applyIDCValue(ve, p.getOut().getValueDisplay(), p.getStatus().isOverridden());
        const sub = new baja.Subscriber();
        sub.attach('changed', function() {
          const v2 = document.getElementById(valId);
          if (!v2) { sub.unsubscribeAll(); return; }
          applyIDCValue(v2, this.getOut().getValueDisplay(), this.getStatus().isOverridden());
        });
        baja.Ord.make(point.fullPath).get({ subscriber: sub }).catch(function() {});
      }).catch(function() {});
    });
  } catch(e) {}
}

/* ══ STANDALONE DATA CONTAINER DRAG ══════════════════════════════ */
(function initStandaloneContainerDrag() {
  function waitAndInit() {
    const handle = document.getElementById('standalone-container-drag');
    if (!handle) { setTimeout(waitAndInit, 300); return; }
    if (handle._patched) return;
    handle._patched = true;
    handle.addEventListener('mousedown', function(e) {
      if (!editModeEnabled) { alert('Enable Edit Mode first (✏ Edit Layout button).'); return; }
      e.preventDefault();
      const ghost = document.createElement('div');
      ghost.style.cssText = 'position:fixed;pointer-events:none;z-index:99999;background:rgba(10,15,25,0.88);border:2px dashed rgba(0,200,255,0.7);border-radius:7px;padding:5px 10px;font-family:var(--font-head);font-size:11px;color:var(--accent);white-space:nowrap;transform:translate(-50%,-50%);opacity:0.85;';
      ghost.textContent = '📊 Data Container';
      ghost.style.left = e.clientX + 'px'; ghost.style.top = e.clientY + 'px';
      document.body.appendChild(ghost);
      const wrapper = document.getElementById('ahu-graphic-wrapper');
      if (wrapper) wrapper.classList.add('drop-target');
      function onMove(ev) { ghost.style.left = ev.clientX + 'px'; ghost.style.top = ev.clientY + 'px'; }
      function onUp(ev) {
        ghost.remove();
        if (wrapper) wrapper.classList.remove('drop-target');
        document.removeEventListener('mousemove', onMove);
        document.removeEventListener('mouseup',   onUp);
        const rect = wrapper.getBoundingClientRect();
        const x = ev.clientX - rect.left, y = ev.clientY - rect.top;
        if (x < 0 || x > rect.width || y < 0 || y > rect.height) return;
        openStandaloneContainerModal((x / rect.width) * 100, (y / rect.height) * 100);
      }
      document.addEventListener('mousemove', onMove);
      document.addEventListener('mouseup', onUp);
    });
  }
  waitAndInit();
})();

let _standalonePos = null;

function openStandaloneContainerModal(leftPct, topPct) {
  _standalonePos = { leftPct, topPct };
  const wrapper = document.getElementById('ahu-graphic-wrapper');
  const anchor  = document.createElement('div');
  anchor.dataset.standalone = 'true';
  anchor.dataset.overlayId  = 'standalone_' + Date.now();
  anchor.dataset.leftPct    = leftPct.toFixed(2);
  anchor.dataset.topPct     = topPct.toFixed(2);
  anchor.dataset.widthPct   = '0';
  anchor.dataset.heightPct  = '0';
  anchor.style.cssText = 'position:absolute;width:0;height:0;overflow:visible;';
  anchor.style.left = leftPct + '%'; anchor.style.top = topPct + '%';
  wrapper.appendChild(anchor);
  pendingIDOverlayEl  = anchor;
  pendingIDOverlayPos = { leftPct, topPct };
  pendingIDSrc        = null;
  document.getElementById('id-device-type').value = '';
  document.getElementById('id-point-select').innerHTML = '<option value="">— Select point ID —</option>';
  document.getElementById('id-point-group').style.display             = 'none';
  document.getElementById('id-container-position-group').style.display = 'none';
  document.getElementById('id-assign-preview').innerHTML = '<span style="color:var(--text-muted);font-family:var(--font-head);font-size:11px;">Select a device type and point ID above.</span>';
  const dynSection = document.getElementById('dynimg-picker-section');
  if (dynSection) dynSection.classList.remove('visible');
  const secondGroup = document.getElementById('second-point-group');
  if (secondGroup) secondGroup.style.display = 'none';
  const cb = document.getElementById('enable-second-point');
  if (cb) { cb.checked = false; toggleSecondPoint(false); }
  resetSecondImageControls();
  document.getElementById('id-assign-modal').classList.add('open');
  // Set mode AFTER modal opens (standalone = point mode)
  setTimeout(updateSecondGroupMode, 50);
}

const _origPositionDC2 = window.positionDataContainer;
window.positionDataContainer = function(idc, overlayEl, posChoice) {
  if (overlayEl && overlayEl.dataset.standalone === 'true') {
    idc.style.left = parseFloat(overlayEl.dataset.leftPct || 0) + '%';
    idc.style.top  = parseFloat(overlayEl.dataset.topPct  || 0) + '%';
    return;
  }
  if (_origPositionDC2) _origPositionDC2(idc, overlayEl, posChoice);
  else positionDataContainer(idc, overlayEl, posChoice);
};

const _origSkipID2 = window.skipIDAssignment;
window.skipIDAssignment = function() {
  if (pendingIDOverlayEl && pendingIDOverlayEl.dataset.standalone === 'true') {
    pendingIDOverlayEl.remove(); _standalonePos = null;
  }
  _origSkipID2 && _origSkipID2();
};

/* ─── Restore standalone containers from saved JSON ─────────────── */
const _origInitOverlays2 = window.initOverlays;
window.initOverlays = function() {
  _origInitOverlays2 && _origInitOverlays2();
  if (!positionsForUnit || !positionsForUnit.overlays) return;
  const wrapper = document.getElementById('ahu-graphic-wrapper');
  if (!wrapper) return;
  Object.entries(positionsForUnit.overlays).forEach(function(entry) {
    const overlayId = entry[0], pos = entry[1];
    if (!pos.standalone) return;
    if (document.querySelector('[data-overlay-id="' + overlayId + '"]')) return;
    const anchor = document.createElement('div');
    anchor.dataset.standalone = 'true'; anchor.dataset.overlayId = overlayId;
    anchor.dataset.leftPct = pos.leftPct || 0; anchor.dataset.topPct = pos.topPct || 0;
    anchor.dataset.widthPct = '0'; anchor.dataset.heightPct = '0';
    anchor.style.cssText = 'position:absolute;width:0;height:0;overflow:visible;';
    anchor.style.left = (pos.leftPct || 0) + '%'; anchor.style.top = (pos.topPct || 0) + '%';
    wrapper.appendChild(anchor);
  });
};

/* ─── Include standalones + second images in collectCurrentPositions ── */
const _origCollect4 = window.collectCurrentPositions;
window.collectCurrentPositions = function() {
  const result = _origCollect4 ? _origCollect4() : { overlays: {}, pills: {}, dataContainers: {}, secondImages: {} };
  document.querySelectorAll('[data-standalone="true"]').forEach(function(anchor) {
    const id = anchor.dataset.overlayId;
    result.overlays[id] = { src: '', standalone: true, leftPct: parseFloat(anchor.dataset.leftPct || 0), topPct: parseFloat(anchor.dataset.topPct || 0), widthPct: 0, heightPct: 0, rotateDeg: 0, clipPath: '', assignedId: '', assignedLabel: '', assignedType: '' };
    if (result.dataContainers[id]) { result.dataContainers[id].leftPct = parseFloat(anchor.dataset.leftPct || 0); result.dataContainers[id].topPct = parseFloat(anchor.dataset.topPct || 0); }
  });
  if (!result.secondImages) result.secondImages = {};
  document.querySelectorAll('.draggable-overlay[data-is-second-image="true"]').forEach(function(secEl) {
    const baseId = secEl.dataset.baseOverlayId;
    if (!baseId) return;
    result.secondImages[baseId] = { src: secEl.dataset.src || secEl.getAttribute('src') || '', watchId: secEl.dataset.si2WatchId || '', w: parseFloat(secEl.dataset.si2W || 100), h: parseFloat(secEl.dataset.si2H || 100), x: parseFloat(secEl.dataset.si2X || 0), y: parseFloat(secEl.dataset.si2Y || 0) };
  });
  return result;
};

/* ─── Save 2nd-point data for standalone containers ─────────────── */
const _origCollect5 = window.collectCurrentPositions;
window.collectCurrentPositions = function() {
  const result = _origCollect5 ? _origCollect5() : { overlays: {}, pills: {}, dataContainers: {}, secondImages: {} };
  document.querySelectorAll('.image-data-container[data-idc-for]').forEach(function(idc) {
    const id = idc.dataset.idcFor;
    if (!result.dataContainers[id]) return;
    if (idc.dataset.pointId2) { result.dataContainers[id].pointId2 = idc.dataset.pointId2; result.dataContainers[id].pointLabel2 = idc.dataset.pointLabel2 || ''; }
  });
  return result;
};

/* ─── Restore 2nd point subscriptions on page load ────────────────── */
const _origRestoreDyn3 = window.restoreDynamicImageSubscriptions;
window.restoreDynamicImageSubscriptions = function() {
  _origRestoreDyn3 && _origRestoreDyn3();
  if (!positionsForUnit || !positionsForUnit.dataContainers) return;
  Object.entries(positionsForUnit.dataContainers).forEach(function(entry) {
    const overlayId = entry[0], dc = entry[1];
    if (!dc.pointId2) return;
    const idc = document.querySelector('.image-data-container[data-idc-for="' + overlayId + '"]');
    const overlayEl = document.querySelector('[data-overlay-id="' + overlayId + '"]');
    if (!idc || !overlayEl) return;
    addSecondPointToContainer(overlayEl, dc.pointId2, dc.pointLabel2 || dc.pointId2);
  });
};
</script>

</body>
</html>