<!DOCTYPE html>
<!-- @noSnoop -->
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>VAV Box – Operator Quick Reference</title>
<script type='text/javascript' src='/requirejs/config.js'></script>
<script type='text/javascript' src='/module/js/com/tridium/js/ext/require/require.min.js?'></script>

<style>
*, *::before, *::after { margin: 0; padding: 0; box-sizing: border-box; }

:root {
  --maroon:        #7b1c24;
  --maroon-mid:    #9b2530;
  --maroon-light:  #c03040;
  --maroon-pale:   #f5e8e9;
  --maroon-tint:   #fdf2f2;
  --green-accent:  #2e7d32;
  --green-light:   #e8f5e9;
  --amber:         #b45309;
  --amber-light:   #fef3c7;
  --bg:            #f7f4f1;
  --bg-white:      #ffffff;
  --bg-off:        #f0ece8;
  --border:        #d8ccc8;
  --border-strong: #b5a09a;
  --text-dark:     #1a1210;
  --text-mid:      #4a3530;
  --text-muted:    #7a6560;
  --rule:          #c8b8b4;
  --font-head:     'Oswald', sans-serif;
  --font-body:     'Source Sans 3', sans-serif;
  --font-mono:     'Share Tech Mono', monospace;
  --shadow-sm:     0 1px 3px rgba(100,30,30,0.08);
  --shadow-md:     0 4px 16px rgba(100,30,30,0.10);
  --shadow-lg:     0 8px 32px rgba(100,30,30,0.13);
  --radius:        6px;
  --transition:    0.25s cubic-bezier(0.4,0,0.2,1);
}

html, body {
  min-height: 100%;
  background: var(--bg);
  color: var(--text-dark);
  font-family: var(--font-body);
  line-height: 1.6;
}

/* ── PAGE ── */
.page {
  max-width: auto;
  margin: 0 auto;
  padding: 0 20px 60px;
}

/* ── HEADER ── */
.page-header {
  background: var(--maroon);
  color: white;
  padding: 0;
  margin: 0 -20px 36px;
  position: relative;
  overflow: hidden;
}
.header-stripe {
  height: 4px;
  background: linear-gradient(90deg, #2e7d32 0%, #43a047 40%, #2e7d32 100%);
}
.header-inner {
  padding: 28px 36px 24px;
  position: relative;
}
.header-logos {
  display: flex;
  align-items: center;
  justify-content: space-between;
  margin-bottom: 0;        /* was auto — this can create weird space */
}
.logo-murphy img {
  display: block;
  width: auto;
  height: auto;
  line-height: 0;          /* prevents inherited spacing */
}
/*.logo-murphy .m-mark {*/
/*  width: auto;*/
/*  height: auto;*/
/*  border: 2px solid rgba(255,255,255,0.6);*/
/*  display: flex;*/
/*  align-items: center;*/
/*  justify-content: center;*/
/*  font-size: auto;*/
/*  font-weight: 900;*/
/*  letter-spacing: -1px;*/
/*}*/
.logo-fsi {
  font-family: var(--font-head);
  font-size: 13px;
  letter-spacing: 2px;
  color: rgba(255,255,255,0.65);
  text-align: right;
  line-height: 1.4;
}
.logo-fsi strong { color: rgba(255,255,255,0.9); font-size: 15px; display: block; }

.header-title {
  font-family: var(--font-head);
  font-size: 42px;
  font-weight: 600;
  letter-spacing: 4px;
  color: white;
  line-height: 1.0;
  text-transform: uppercase;
  margin-bottom: 6px;
}
.header-title .amp { color: rgba(255,255,255,0.45); font-weight: 300; }
.header-sub {
  font-family: var(--font-body);
  font-size: 13px;
  color: rgba(255,255,255,0.55);
  letter-spacing: 1.5px;
  text-transform: uppercase;
}
.header-rule {
  height: 1px;
  background: rgba(255,255,255,0.15);
  margin: 18px 0 0;
}
.header-meta {
  display: flex;
  align-items: center;
  justify-content: space-between;
  padding: 10px 36px;
  background: rgba(0,0,0,0.15);
  font-family: var(--font-mono);
  font-size: 11px;
  color: rgba(255,255,255,0.45);
  letter-spacing: 1.5px;
}

/* ── SECTION LABEL ── */
.section-label {
  display: flex;
  align-items: center;
  gap: 16px;
  margin: 32px 0 14px;
}
.section-label h2 {
  font-family: var(--font-head);
  font-size: 10px;
  letter-spacing: 4px;
  text-transform: uppercase;
  color: var(--maroon);
  font-weight: 500;
  white-space: nowrap;
}
.section-label .line {
  flex: 1;
  height: 1px;
  background: var(--rule);
}

/* ── ACCORDION ── */
.accordion {
  display: flex;
  flex-direction: column;
  gap: 8px;
  margin-bottom: 32px;
}

.acc-item {
  background: var(--bg-white);
  border: 1px solid var(--border);
  border-radius: var(--radius);
  overflow: hidden;
  box-shadow: var(--shadow-sm);
  transition: box-shadow var(--transition);
}
.acc-item:hover { box-shadow: var(--shadow-md); }
.acc-item.open   { box-shadow: var(--shadow-md); }

.acc-trigger {
  width: 100%;
  display: flex;
  align-items: center;
  gap: 16px;
  padding: 18px 24px;
  background: none;
  border: none;
  cursor: pointer;
  text-align: left;
  transition: background var(--transition);
  position: relative;
}
.acc-trigger:hover { background: var(--bg-off); }
.acc-item.open .acc-trigger { background: var(--maroon-tint); }

.acc-icon {
  width: 34px;
  height: 34px;
  border-radius: 50%;
  display: flex;
  align-items: center;
  justify-content: center;
  font-size: 16px;
  flex-shrink: 0;
}
.acc-icon.cool-icon    { background: #e3f2fd; border: 1.5px solid #90caf9; }
.acc-icon.reheat-icon  { background: var(--amber-light); border: 1.5px solid #fcd34d; }
.acc-icon.readings-icon { background: var(--maroon-pale); border: 1.5px solid #f4a7b0; }
.acc-icon.issues-icon  { background: var(--green-light); border: 1.5px solid #a5d6a7; }
.acc-icon.formula-icon { background: #ede7f6; border: 1.5px solid #b39ddb; }

.acc-title-wrap { flex: 1; }
.acc-title {
  font-family: var(--font-head);
  font-size: 19px;
  font-weight: 600;
  letter-spacing: 1.5px;
  text-transform: uppercase;
  color: var(--text-dark);
}
.acc-subtitle {
  font-size: 12px;
  color: var(--text-muted);
  letter-spacing: 0.5px;
  margin-top: 1px;
}

.acc-item.cool-item.open .acc-title    { color: #1565c0; }
.acc-item.reheat-item.open .acc-title  { color: var(--amber); }
.acc-item.readings-item.open .acc-title { color: var(--maroon); }
.acc-item.issues-item.open .acc-title  { color: var(--green-accent); }
.acc-item.formula-item.open .acc-title { color: #5e35b1; }

.acc-chevron {
  width: 22px;
  height: 22px;
  border-radius: 50%;
  background: var(--bg-off);
  display: flex;
  align-items: center;
  justify-content: center;
  transition: transform var(--transition), background var(--transition);
  flex-shrink: 0;
}
.acc-chevron svg { width: 12px; height: 12px; transition: transform var(--transition); }
.acc-item.open .acc-chevron { background: var(--maroon); }
.acc-item.open .acc-chevron svg { transform: rotate(180deg); }
.acc-item.open .acc-chevron svg path { stroke: white; }

.acc-body {
  max-height: 0;
  overflow: hidden;
  transition: max-height 0.4s cubic-bezier(0.4,0,0.2,1);
}
.acc-body-inner {
  padding: 0 24px 24px;
  border-top: 1px solid var(--border);
}

/* left accent bar by type */
.acc-item.cool-item    { border-left: 3px solid #1e88e5; }
.acc-item.reheat-item  { border-left: 3px solid var(--amber); }
.acc-item.readings-item { border-left: 3px solid var(--maroon); }
.acc-item.issues-item  { border-left: 3px solid var(--green-accent); }
.acc-item.formula-item { border-left: 3px solid #7e57c2; }

/* ── TABLES ── */
.ref-table {
  width: 100%;
  border-collapse: collapse;
  margin-top: 16px;
  font-size: 14px;
}
.ref-table thead tr {
  background: var(--bg-off);
  border-bottom: 2px solid var(--border-strong);
}
.ref-table thead th {
  padding: 10px 16px;
  font-family: var(--font-mono);
  font-size: 10px;
  letter-spacing: 3px;
  text-transform: uppercase;
  color: var(--maroon);
  font-weight: normal;
  text-align: left;
}
.ref-table tbody tr {
  border-bottom: 1px solid var(--border);
  transition: background var(--transition);
}
.ref-table tbody tr:last-child { border-bottom: none; }
.ref-table tbody tr:hover { background: var(--maroon-tint); }
.ref-table td {
  padding: 12px 16px;
  vertical-align: top;
}
.td-reading {
  font-family: var(--font-mono);
  font-size: 12.5px;
  color: var(--maroon);
  white-space: nowrap;
  font-weight: bold;
}
.td-meaning { color: var(--text-dark); font-weight: 500; }
.td-why     { color: var(--text-muted); font-size: 13px; }

/* issues table */
.issues-table thead th { color: var(--green-accent); }
.issues-table thead tr { border-bottom-color: #81c784; }
.td-symptom {
  font-family: var(--font-mono);
  font-size: 12px;
  color: var(--maroon-light);
  font-weight: bold;
}
.td-cause { color: var(--text-muted); }
.td-check { color: var(--text-dark); font-size: 13px; line-height: 1.6; }
.check-tag {
  display: inline;
  font-family: var(--font-mono);
  font-size: 11px;
  color: var(--maroon);
  background: var(--maroon-pale);
  padding: 1px 6px;
  border-radius: 3px;
  border: 1px solid #e4b0b5;
  white-space: nowrap;
}

/* ── MODE DETAIL CARDS ── */
.mode-detail {
  margin-top: 16px;
}
.mode-hero {
  padding: 20px 22px;
  border-radius: var(--radius);
  margin-bottom: 16px;
  border: 1px solid;
}
.mode-hero.cool-hero   { background: #e3f2fd; border-color: #90caf9; }
.mode-hero.reheat-hero { background: var(--amber-light); border-color: #fcd34d; }
.mode-trigger-label {
  font-family: var(--font-mono);
  font-size: 10px;
  letter-spacing: 2px;
  text-transform: uppercase;
  margin-bottom: 8px;
}
.cool-hero .mode-trigger-label   { color: #1565c0; }
.reheat-hero .mode-trigger-label { color: var(--amber); }
.mode-formula-display {
  font-family: var(--font-mono);
  font-size: 20px;
  font-weight: bold;
  margin-bottom: 12px;
}
.cool-hero .mode-formula-display   { color: #0d47a1; }
.reheat-hero .mode-formula-display { color: #92400e; }
.mode-desc { font-size: 14px; color: var(--text-mid); line-height: 1.7; }
.mode-bullets {
  list-style: none;
  display: grid;
  grid-template-columns: 1fr 1fr;
  gap: 8px;
  margin-top: 14px;
}
@media(max-width:auto){ .mode-bullets { grid-template-columns: 1fr; } }
.mode-bullets li {
  background: var(--bg-white);
  border: 1px solid var(--border);
  border-radius: var(--radius);
  padding: 10px 14px;
  font-size: 13px;
  color: var(--text-mid);
  display: flex;
  gap: 10px;
  align-items: flex-start;
}
.mode-bullets li .bullet-icon { flex-shrink: 0; font-size: 14px; margin-top: 1px; }

/* example box */
.example-box {
  background: var(--bg-off);
  border: 1px solid var(--border);
  border-radius: var(--radius);
  padding: 16px 20px;
  font-family: var(--font-mono);
  font-size: 13px;
  color: var(--text-mid);
  line-height: 2;
  margin-top: 14px;
}
.example-box .ex-label {
  font-size: 10px;
  letter-spacing: 2px;
  text-transform: uppercase;
  color: var(--maroon);
  margin-bottom: 8px;
  display: block;
  font-family: var(--font-head);
  font-weight: 600;
}
.example-box .ex-result {
  display: inline-block;
  background: var(--maroon);
  color: white;
  padding: 2px 12px;
  border-radius: 3px;
  font-size: 15px;
  margin-top: 4px;
}

/* formula section */
.formula-grid {
  display: grid;
  grid-template-columns: 1fr 1fr;
  gap: 16px;
  margin-top: 16px;
}
@media(max-width:auto){ .formula-grid { grid-template-columns: 1fr; } }
.formula-card {
  border: 1px solid var(--border);
  border-radius: var(--radius);
  padding: 18px 20px;
  background: var(--bg-white);
}
.formula-card-lbl {
  font-family: var(--font-mono);
  font-size: 10px;
  letter-spacing: 2px;
  text-transform: uppercase;
  color: var(--text-muted);
  margin-bottom: 8px;
}
.formula-card-eq {
  font-family: var(--font-mono);
  font-size: 16px;
  color: var(--text-dark);
  font-weight: bold;
}
.hl-cool   { color: #1565c0; }
.hl-reheat { color: var(--amber); }

.deadband-visual {
  margin-top: 20px;
  border: 1px solid var(--border);
  border-radius: var(--radius);
  overflow: hidden;
  background: var(--bg-white);
}
.db-bar {
  display: flex;
  height: 56px;
}
.db-zone {
  display: flex;
  align-items: center;
  justify-content: center;
  flex: 1;
  font-family: var(--font-mono);
  font-size: 11px;
  font-weight: bold;
  letter-spacing: 0.5px;
  text-align: center;
  border-right: 1px solid rgba(0,0,0,0.07);
  flex-direction: column;
  gap: 2px;
}
.db-zone:last-child { border-right: none; }
.db-zone.cool-z  { background: #e3f2fd; color: #1565c0; }
.db-zone.ok-z    { background: #e8f5e9; color: #2e7d32; }
.db-zone.heat-z  { background: var(--amber-light); color: #92400e; }
.db-zone .dz-range { font-size: 10px; font-weight: normal; opacity: 0.75; }
.db-description {
  padding: 14px 20px;
  display: flex;
  gap: 20px;
  flex-wrap: wrap;
  border-top: 1px solid var(--border);
}
.db-item {
  display: flex;
  align-items: center;
  gap: 8px;
  font-size: 13px;
  color: var(--text-mid);
}
.db-dot { width: 10px; height: 10px; border-radius: 50%; flex-shrink: 0; }

/* ── FOOTER ── */
.page-footer {
  margin-top: 48px;
  padding: 16px 24px;
  background: var(--maroon);
  border-radius: var(--radius);
  display: flex;
  align-items: center;
  justify-content: space-between;
  flex-wrap: wrap;
  gap: 8px;
}
.footer-text {
  font-family: var(--font-mono);
  font-size: 11px;
  color: rgba(255,255,255,0.5);
  letter-spacing: 0.8px;
}
.footer-badge {
  font-family: var(--font-mono);
  font-size: 10px;
  letter-spacing: 2px;
  color: rgba(255,255,255,0.4);
  padding: 4px 12px;
  border: 1px solid rgba(255,255,255,0.15);
  border-radius: 20px;
}

/* helper */
.body-note {
  font-size: 13px;
  color: var(--text-muted);
  margin-top: 16px;
  line-height: 1.7;
}
</style>
</head>
<body>

<div class="page">

  <!-- HEADER -->
  <div class="page-header">
    <div class="header-stripe"></div>
    <div class="header-inner">
      <div class="header-logos">
       <div class="logo-murphy">
  <img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAQEAAAA+CAYAAAArt64xAAAAAXNSR0IB2cksfwAAAARnQU1BAACxjwv8YQUAAAAgY0hSTQAAeiYAAICEAAD6AAAAgOgAAHUwAADqYAAAOpgAABdwnLpRPAAAAAZiS0dEAP8A/wD/oL2nkwAAAAlwSFlzAAASdAAAEnQB3mYfeAAAAAd0SU1FB+oEFQ4iDqPY1QQAABDZSURBVHja7V3ZV1tJev/VvdqRkATGsk/bPW27Jz2NbRYJmx0DlsDYfZKZJM45mZkz3Ukn7pxk3jt/Qs9bzsnafslMXjppT9LJtG0swOBmM4vwgj1t9+Tgtid4ERiBQPtWeRCb1nslEBJM/Z7gqqpubd+vvu+rr+oCDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAwMDAwMv0Mg6X7k/qqBUmk0ieJVEN4rEySbl6j+8BT1vCkHCdH1N8pfB+H7LLvytgpdSzVdPqkE5aKvpzwBF4ig9Lbr2Pzd6SeZlld6qvJzR5364tr/xY+8cPbdIWx6MewGcOl+jCg4UJ6A8gQRWfZz2vNfk0RuD4JKyHp5PoMM8j+tpTvdYH1zNV0yFiEi3WgbAOht7qlsCCBKIri4VhblCSI8k3+GPUICJEST/p0N/J+NE+VsIPaZQQr5j3aOCPTNVXTRVBTbxjCAvxsmCxP3a7JWpyhdjPk/QtnMYtgbJLDd8P5ygqj+zx9LBGVSyH9cl3Op0bVU00WTOo4AKPYNLx9j04CBkcAOwvOfk0T1W18sEeyTQPaT3BGB7kzUBIjXcujfj5BsTQABA4HNLAZGAul9BLYEjSBQkhsi0LVW06XqWALgghHQfxhhhjsDQ75IYEMjyC0RaNuq6FJVPAFQRP5xlBEAA0O+SSCqESSaBoESCWTvb91ZqG2vos5KdRICYBoAA0PBkMC6afAsjgj0Usjez14j0LZXU2cFIwAGhl1BAgDg+cJGip7GE4EkKyLQnq2mzoo4EyDACICBoaBJAADc/51MI5BA+kE9zYgATsYTQASRf2IEwMCQCpJCqoznCxtR/aCGer6jWH8W1PGQvV9HA78YI9kRwO5yAra0d1Ce45AyopsAHq8P48MDJHUZnZTnSNoyVlxu2G4Prifo7HqPAhQ0BeUSAjhdXowN9ccU2tRmoUVyKWiKdxESfaG1+yoBgDZLFxW3g0oRjlBEIhH4/P6YuqZDtHwKgYh4ANFqhMJhhELhhHYlLdvcRaPbvyRpnwZDIQwP9Cb8WFHT8EmpXvtx6nZTeLx+KJXy1ZLTVCXJ2K3BWNvs0Bar9en7l4IQgv7eblKQJLBuGnz/FHW/JY81DT6op4Gf3yaFSABE4H+xMNW10MH+HsF0+/fvt6T6reGMmQ72W4XfZYoNkLR2XxXM09l1IeGZQsLBeuN6+pVGEp1m7ZYu2t/bnXU/NzY20SKNDj03ribtYnPnedpnvZ5V2WVlZZcOH37zk7IDB/XW64nl19SfoQN93ZlOBQDAwTL9x9bua2kzdpw7DxqJoLfnhmBdS0pKppI9f/70NzV37PYZofxNzS2FaQ7EmgaTpOjbONNAx0P6Z4mmgda8NzQAAChWq0Slm5ub661rakvK9xqVXFQZU1O2mP4pKirKgu4AjucFc4VCIQIAlG5p04eOjAyj50aUrM52nKeJa1z2mJ+f//TOnSm99fpVlJSU2Dq63ospbmt1F56KhBD09twgarVaMK3D4TCZOy/EVOhs53lqF0EAGo0Gw0OxWgRXqALh/h8bUc/EEkFQy0P64QYRaDuM1HkijgD8dFcSAADIpOIVM11xcqF99fL5z8TkVyqVtMJUf2nzJMxmLpNtFgaxhHCz5zo6u2IFYbsCNR0Oh6mn+yrMlk662awR1UdZIhwKAQDqGs+ISt9nvRZTmbmXsxYx+ZKVzxWyULi+TEIEGh7yH9XS4nNG6iyPXTl5bwSRf969TsBgwC867fLSYsKzk8Y6868fPvxYTH6v1wudVvPpbnZoWbuvwXLuQs5itPt6rau+kp1Dn/UaMRpNi2KIsPGMmQJAQ8tZ+mB6ulcoQ3W1cao3iSnFFfpAu760EfWTuLMGZVIsfy+OAHwRhD/d3ZGAzqVF0Wm/+ebxlQTbc/++3tDqiiJKG5DLsNsxOTaSY6KJmh9iHZPbouZIlKLOs3A0CACQi1QgObnalPT5bhho168SiSCBAP5l94cCx9vp6bCwsHCxpb0jZpXyeV2ZqaDh4K4ngaWlJXScy+1qvaYNbNGnIRp3J4ZrOs+dF0x37+4dnG5spb999lQwbUdnF6bGkhMZt1sG2/WrRNNgLxFA9ekmm0QiyWiWKWWxS8DjR19bMsm/suwsuH5QKpU4XVsLk6kGSqVSVJ6A3wOxQqrT6VBbV49Tp07jjUOHRJW/6JjHieo6s0Kh2DlT58Z1IuREWVlZwey3v8GzZ8/SlmUwGI71WLtTlpUBCeT/eKzrSxtR/683xgewFwgAALSaIlMmqjwAzM/Z1+2HljYLnZub680k//jYWMH1ncFgwPO5ZbxyuPHd8iq8+265sJAuOn4GrMUkpMexY29j1r6EF69XIFHqkm57JvbzHPQ6Ta9KpcqqTZEsNYiWtg7BjC9evIDQvCmvMKbdNZDsNmFxXZsiRT+oob79sgLyAWydIOWyzIfi0aOv9Wt/K7LIr1AoqM/nKygiiEQiAB8NyFlwLKH8naN49OjrtHnu37v3t1FNQEz54fW/Q6EwHj5+gjcOHcLz2dnUvhqnE0elUkil0rRlFxcX04rKKhBC1rUSiUSC2WffZtUXgwM9pLnlDB0a/Crr/qytq8dAbzfZUyQAAO4vbHsuDDgUDGScx+v1otXcSW/1WcmqupcRG/l8PtQ2ttLxkVs71J/C1dvYhoum5UTU7MTJk0cfPnjwRFzzE7vJ5/UKEpMYU2N5eRnDQ4Pb2mNDg18RtVpNXS5Xxnk5joM7QAVNRA4MBYGVleXsNIjV2AJCSFbqiEatKqh+CIXDkMtlUBep8O7vHcW9OzbBPMWa4pkNARdLMsBBQxmOHjZgYWEhbZ6lpSUSjoQRDofz0icNza1Z5bN0duHhnbG+vJOA5oKJ5vLqsO2Crr2KSv6yIW/1nBgfJ2nUzJS2sWvFiaYzZppspZLL5YLOL351BuyU51sIr16+hHvRjtcvn6HPeh12u114jml1EOsTePz4ERRcEAouiHu22xCjahuNJofT6briFdAYcoWe7qvkZEWFJcNsxNp9TZSGl3MS4D1hBEokUPzwdMESQUlzJV2qUIPmSS+qMNZd4nk+Zf8olcpjb37nraQRay+eP4c0RdYDBw6gvPxEepPC41m3XQsB4XAYdrtdcHVeQ2lp6RWxkx0APB4PZmZmMDMzA7GO2DLDAf092+ifuN3uvPWLXKXNyOkbv32cX3NgtSq+/bKCJAJ9cyV1mDRRwvLlR93T64s/TadqBoPBz4NhirKysoTV4OnTpxjov5k036FDhxGKQEDVXfwIABQKhfCty7Swhq+srOyjt7938mKu35MJyeQKtrEhIiZ2AADOtLZisL+HFA4JbHbA7JdB/sNaWkgEsLhKAADWv0i001AIRO7xPH+5v7ebvPHGoU8S5TJ1d6qLdRjou5G2Uc9nZ811TW3UbreLiFLb8uGBLYPjOBw5cgRmSyfm5+cv59qpubaFWFPXTHN5dkAUGd24TuRy4QNivgxjwHZcAfbvl0L+4/xrBPozVTEEkFcVOJh+1Obn5y8DwH7DAVNmK9hVwVm7sLBwUaUUGQRDE9WKUHBnow41Gg0OHj6Cvl5rziXyrNmyoQWQwtiQEtqmjFY1s7rmxRD075NB9pM6Gvi3/ASr6Nqq6GKlGoUCsTsDbm9G24jrfSuXy+H3+9NMLB7V1Ubb3bt3BFei+Gc3+3pFb01uhxw5nU6MDvbnet6QjnMXaM+NTWaACFPIYDAcqzLWJATmuF3LGB4a2hbf0cw3D0RoS7uABICNW4UDvxjfUSLQtVfRpYrCIQAAGB+7nVaQTtfW0onxcTL8VR8xGAxHxZwb7+jsomuhon6/P72gUoqS0lIxWgaNCsh5CkohNjZhNeCFiFmhysuPQy6XQ4CQxFwdlBQHDhzAyYrKVZmm6yYVx/HgeB4rbh9GB28ihgBEwm63P0nmP7B0ni/o3bG8uoQDeilkH9TRwM93RiPQmqvp0omighsEnudpOsegSrVR5/LjJ2bEbJu5vOKPJUfCIUikok8U0p6Nm4RETW5VkXpVNREeZpVKBZlKlJlGO7suZOy0O3z4TfT2WHd04eG4wo5t21GfAKGAatYX/QjoGhHoJJB+kPs4Aq0l8QISxasAZEuhvA5AS5uFCgWhyDY5gziJKGElm1Vmo9HkSOsXeP0aS8vuHAkAl5Gg2myTZHSwnzQ0NIrweVxDTV1zRnMnFApOgSF/JEAJ4PmljewbdX60+XlQJ4H0z3NHBFpLNXUej42MU77ww/fvE4QE86upKRTCQk3IxjDd7OkmGk36ldLS0Ulj36HQp0v/8OEDzL54hbNmy7a3rz3LMsNEKo40xobIRj8Jcw2l9AkT+zySAACUNFTS+akHl0tssc6wYLEEkg/rt10iizuqqfN4nAZgD8L7+SQBgLAiv5HTVEQoavyXzisqKtOm9wVjvfhyRfojuYFAAAcNZbjZ1ytIMJkqf31Zqt7jI7dI/GWoKc2Cc+d39Lw/I4EtvzE6UI7haRJPBCEND8lfbB8RaLqMdLk8kQB8n204I/NtrbldK4Jp/IHYbTh1sS6t4A3FXXstlQlrG6V6bdTnUGFKeZttpgSw+Q7DbCAvKhaVbu224xWXh0l0IZJA4nXcG08cw9OkZCpWCEJqHpJLWycCzQUTXXlHFUcAgRgCEKrrTmB0VPhOxPjtPWv3VSJLIdhmS2K4qBg1ORwKrq/Ah468c7mxqSnrNrW2tQEApqduX95KB48O9pNTp0+LSltbV0eLVMKXkEQo7cu2XbnVNMSVLeYQU6ZxAly2wrxdcAzdJ6WTcRqBamtEoLlgpCvfVSYhgAmyMwMoruoVxtpLYhK7Pd6EkN7jx48nXa0DIZrV5H316sX6O6anbl8eGR4mLW0WtLa1ix1+ctZsQUNLO24NJP8wCidichYXF8dUViIXt5szPjaG6buTgumm79+/nNViluNgIVHCzZGjPp9v2+uaNjX5aSOlkmgS5Us/vP8xmXFP6Fur6GLVxr58qW0ZC8PTCeWUNlbQhVOx6h/viSB8ObOLQzTvmejK28q0JkCMqvxhPQ1qonfny5whBP418+3KfbUnHK/rdevON+2vXXD23hNVTrvlXNrP/oRCYQwm+aqN8XSjQ6fV6DcLOKUUt24mjxkXfk8IgwN9Kevc2NJOlQo5JDy3+u0eAkIIgsEQPD4/bg8NiG5vKlIiKdrb0mahEgm/icxIsiaA53iEwmFQ0KTbkYQQ+AMBjHx1MyuJbjOfo+kELxgKYSjJWFXW1H9Sqtd9nK7dyym+KpSgZZ3tFAxfFgoVL1gSAIDSpgq6UBNHBBncIaj+fRN1Hc1MA8g3CTAw7HmfQCZYSOIsDCs4cH8tfM5f/QeZEwADA0MB3iyUbNcgIuPA/U1jSiIo+n4NdR1hBMDAsCdIYI0ISifiiEBKkhKB6o9qqPstBSMABoa9RAIAsDA6nbBrEJESkJ9uEIHqj2uo5zAjAAaGraCgbxteGJkmpYjdNaASAv5SA5U5Q/AclMURgB++zyYZATAw7AVNYDMRJDgLVRy8CQQQYATAwLAXSWDNRxBPBMwEYGD4HSKBNSIonUj8dp7iFSMABoackcBaoBAARCTZyRnlYh36dAvhlwujD2KchQp79DjwVjogsg1tBCH62DYzTmLYIyTA+yIgYQoSpuAD2YXycyGAhCm44EZZW/UR6KZd2+YD4L3hjTZ6ItlxQBhX1sogYQouzI60MjAwMDAwMDAwMDAwMDAwMDAwMDAwMDAwMBQq/h8XHQhPVf1qiQAAAABJRU5ErkJggg=="
  alt="Murphy Logo" />
</div>
        <div class="logo-fsi">
          <strong>FlightSafety International</strong>
          Teterboro Learning Center
        </div>
      </div>
      <div class="header-title">VAV <span class="amp">&</span> FTU</div>
      <div class="header-sub">Operator Quick Reference &nbsp;·&nbsp; Temperature &amp; Airflow Control</div>
      <div class="header-rule"></div>
    </div>
    <div class="header-meta">
      <span>MURPHY CO. &nbsp;·&nbsp; INTERNAL FACILITIES USE ONLY</span>
      <span>VAV-FTU-REF-001</span>
    </div>
  </div>

  <!-- SECTION LABEL -->
  <div class="section-label">
    <h2>Reference Sections</h2>
    <div class="line"></div>
  </div>

  <!-- ACCORDION -->
  <div class="accordion">

    <!-- KEY READINGS -->
    <div class="acc-item readings-item" id="item-readings">
      <button class="acc-trigger" onclick="toggle('item-readings')">
        <div class="acc-icon readings-icon">📋</div>
        <div class="acc-title-wrap">
          <div class="acc-title">Key Readings at a Glance</div>
          <div class="acc-subtitle">All sensor points &amp; what they mean</div>
        </div>
        <div class="acc-chevron">
          <svg viewBox="0 0 24 24" fill="none" xmlns="http://www.w3.org/2000/svg">
            <path d="M6 9l6 6 6-6" stroke="#4a3530" stroke-width="2.5" stroke-linecap="round" stroke-linejoin="round"/>
          </svg>
        </div>
      </button>
      <div class="acc-body">
        <div class="acc-body-inner">
          <table class="ref-table">
            <thead>
              <tr>
                <th>Reading</th>
                <th>What It Means</th>
                <th>Why It Matters</th>
              </tr>
            </thead>
            <tbody>
              <tr>
                <td class="td-reading">Rm TMP</td>
                <td class="td-meaning">Actual air temperature in the room right now</td>
                <td class="td-why">Compare to setpoint — shows if box is working</td>
              </tr>
              <tr>
                <td class="td-reading">Temp Eff Spt</td>
                <td class="td-meaning">The temperature the box is actively trying to maintain</td>
                <td class="td-why">This is the real target — not just the base setpoint</td>
              </tr>
              <tr>
                <td class="td-reading">User Spt Adjust</td>
                <td class="td-meaning">Offset added by occupant or operator (+/– °F)</td>
                <td class="td-why">Fine-tunes comfort without changing base setpoint</td>
              </tr>
              <tr>
                <td class="td-reading">Airflow (cfm)</td>
                <td class="td-meaning">Cubic feet per minute of air currently being delivered</td>
                <td class="td-why">Higher = more cooling/ventilation; lower = less</td>
              </tr>
              <tr>
                <td class="td-reading">Eff Flow Spt</td>
                <td class="td-meaning">Target airflow the box is trying to hit right now</td>
                <td class="td-why">Driven by box mode: Cool vs. Reheat</td>
              </tr>
              <tr>
                <td class="td-reading">Damper Cmd (%)</td>
                <td class="td-meaning">How open the damper is (0% = closed, 100% = fully open)</td>
                <td class="td-why">Tracks airflow demand — should match Eff Flow Spt</td>
              </tr>
              <tr>
                <td class="td-reading">Box Mode</td>
                <td class="td-meaning">Current operating state: Cool or Reheat</td>
                <td class="td-why">Tells you what the box is trying to do right now</td>
              </tr>
              <tr>
                <td class="td-reading">Heat Stg 1</td>
                <td class="td-meaning">Whether the reheat coil is firing (Enabled / Disabled)</td>
                <td class="td-why">Enabled = box is actively adding heat to supply air</td>
              </tr>
              <tr>
                <td class="td-reading">DAT (°F)</td>
                <td class="td-meaning">Discharge Air Temp — temperature of air leaving the box</td>
                <td class="td-why">If reheating, this rises above RTU supply temperature</td>
              </tr>
              <tr>
                <td class="td-reading">RTU Supply (°F)</td>
                <td class="td-meaning">Temperature of cold air coming from the main air handler</td>
                <td class="td-why">The raw cold air the VAV/FTU receives and modifies</td>
              </tr>
            </tbody>
          </table>
        </div>
      </div>
    </div>

    <!-- COOL MODE -->
    <div class="acc-item cool-item" id="item-cool">
      <button class="acc-trigger" onclick="toggle('item-cool')">
        <div class="acc-icon cool-icon">❄️</div>
        <div class="acc-title-wrap">
          <div class="acc-title">Cool Mode</div>
          <div class="acc-subtitle">Triggered when room temperature is too warm</div>
        </div>
        <div class="acc-chevron">
          <svg viewBox="0 0 24 24" fill="none" xmlns="http://www.w3.org/2000/svg">
            <path d="M6 9l6 6 6-6" stroke="#4a3530" stroke-width="2.5" stroke-linecap="round" stroke-linejoin="round"/>
          </svg>
        </div>
      </button>
      <div class="acc-body">
        <div class="acc-body-inner">
          <div class="mode-detail">
            <div class="mode-hero cool-hero">
              <div class="mode-trigger-label">Effective Setpoint Formula</div>
              <div class="mode-formula-display">Eff Spt = Base Spt + 2°F + User Adjust</div>
              <div class="mode-desc">
                When the room temperature climbs above the comfort deadband (Base + 2°F), the box enters Cool Mode. The effective setpoint shifts upward by 2°F, signaling the system to maximize cold airflow into the space.
              </div>
            </div>

            <ul class="mode-bullets">
              <li><span class="bullet-icon">🔵</span><div>Damper opens to deliver maximum cold supply air from RTU</div></li>
              <li><span class="bullet-icon">🔵</span><div>Reheat coil remains <strong>OFF</strong> — no heating energy used</div></li>
              <li><span class="bullet-icon">🔵</span><div>Airflow (cfm) should rise as damper opens further</div></li>
              <li><span class="bullet-icon">🔵</span><div>DAT will be close to RTU supply temperature (no reheat)</div></li>
            </ul>
            <div class="example-box">
              <span class="ex-label">Worked Example — VAV S110</span>
              Base Spt = 70.0°F &nbsp;|&nbsp; Mode = Cool &nbsp;|&nbsp; User Adjust = +0.5°F<br>
              Eff Spt = 70.0 + 2.0 + 0.5 = <span class="ex-result">72.5°F</span>
            </div>
          </div>
        </div>
      </div>
    </div>

    <!-- REHEAT MODE -->
    <div class="acc-item reheat-item" id="item-reheat">
      <button class="acc-trigger" onclick="toggle('item-reheat')">
        <div class="acc-icon reheat-icon">🔥</div>
        <div class="acc-title-wrap">
          <div class="acc-title">Reheat Mode</div>
          <div class="acc-subtitle">Triggered when room temperature is too cool</div>
        </div>
        <div class="acc-chevron">
          <svg viewBox="0 0 24 24" fill="none" xmlns="http://www.w3.org/2000/svg">
            <path d="M6 9l6 6 6-6" stroke="#4a3530" stroke-width="2.5" stroke-linecap="round" stroke-linejoin="round"/>
          </svg>
        </div>
      </button>
      <div class="acc-body">
        <div class="acc-body-inner">
          <div class="mode-detail">
            <div class="mode-hero reheat-hero">
              <div class="mode-trigger-label">Effective Setpoint Formula</div>
              <div class="mode-formula-display">Eff Spt = Base Spt – 2°F + User Adjust</div>
              <div class="mode-desc">
                When the room temperature drops below the comfort deadband (Base – 2°F), the box enters Reheat Mode. The effective setpoint shifts downward by 2°F. The reheat coil fires to warm the cold supply air before it enters the space.
              </div>
            </div>

            <ul class="mode-bullets">
              <li><span class="bullet-icon">🟠</span><div>Damper may reduce airflow to minimum position</div></li>
              <li><span class="bullet-icon">🟠</span><div>Reheat coil turns <strong>ON</strong> — <span class="check-tag">Heat Stg 1 = Enabled</span></div></li>
              <li><span class="bullet-icon">🟠</span><div>DAT (discharge air temp) will rise above RTU supply temp</div></li>
              <li><span class="bullet-icon">🟠</span><div>If <span class="check-tag">DAT</span> is NOT rising, suspect reheat coil issue</div></li>
            </ul>
            <div class="example-box">
              <span class="ex-label">Worked Example — VAV S107E</span>
              Base Spt = 70.0°F &nbsp;|&nbsp; Mode = Reheat &nbsp;|&nbsp; User Adjust = +1.2°F<br>
              Eff Spt = 70.0 – 2.0 + 1.2 = <span class="ex-result">69.2°F</span>
            </div>
          </div>
        </div>
      </div>
    </div>

  

    <!-- COMMON ISSUES -->
    <div class="acc-item issues-item" id="item-issues">
      <button class="acc-trigger" onclick="toggle('item-issues')">
        <div class="acc-icon issues-icon">🔍</div>
        <div class="acc-title-wrap">
          <div class="acc-title">Common Issues &amp; What to Check</div>
          <div class="acc-subtitle">Troubleshooting guide for VAV &amp; FTU problems</div>
        </div>
        <div class="acc-chevron">
          <svg viewBox="0 0 24 24" fill="none" xmlns="http://www.w3.org/2000/svg">
            <path d="M6 9l6 6 6-6" stroke="#4a3530" stroke-width="2.5" stroke-linecap="round" stroke-linejoin="round"/>
          </svg>
        </div>
      </button>
      <div class="acc-body">
        <div class="acc-body-inner">
          <table class="ref-table issues-table">
            <thead>
              <tr>
                <th>Symptom</th>
                <th>Likely Cause</th>
                <th>What to Check</th>
              </tr>
            </thead>
            <tbody>
              <tr>
                <td class="td-symptom">Room too warm,<br>box in Cool mode</td>
                <td class="td-cause">Damper not opening / low airflow from RTU</td>
                <td class="td-check">Check <span class="check-tag">Damper Cmd %</span> vs. <span class="check-tag">Airflow cfm</span>. Verify RTU is running and supply temp is cold.</td>
              </tr>
              <tr>
                <td class="td-symptom">Room too cool,<br>box in Reheat mode</td>
                <td class="td-cause">Reheat coil not firing</td>
                <td class="td-check">Check <span class="check-tag">Heat Stg 1</span> — should be Enabled. Verify <span class="check-tag">DAT</span> is rising above RTU supply temp.</td>
              </tr>
              <tr>
                <td class="td-symptom">Effective Spt<br>seems wrong</td>
                <td class="td-cause">User Spt Adjust offsetting base</td>
                <td class="td-check">Review <span class="check-tag">User Spt Adjust</span>. Recalculate: Eff Spt = Base ± 2°F + User Adjust.</td>
              </tr>
              <tr>
                <td class="td-symptom">Airflow doesn't<br>match Eff Flow Spt</td>
                <td class="td-cause">Damper stuck or calibration drift</td>
                <td class="td-check">Compare <span class="check-tag">Damper Cmd %</span> to actual <span class="check-tag">cfm</span>. May need actuator inspection or recalibration.</td>
              </tr>
            </tbody>
          </table>
        </div>
      </div>
    </div>

  </div><!-- /accordion -->

  <!-- FOOTER -->
  <div class="page-footer">
    <span class="footer-text">Murphy Company &nbsp;·&nbsp; FlightSafety International – Teterboro Learning Center &nbsp;·&nbsp; Internal facilities use only</span>
    <span class="footer-badge">VAV-FTU-REF-001</span>
  </div>

</div>

<script>
function toggle(id) {
  const item = document.getElementById(id);
  const body = item.querySelector('.acc-body');
  const isOpen = item.classList.contains('open');

  // close all
  document.querySelectorAll('.acc-item').forEach(el => {
    el.classList.remove('open');
    el.querySelector('.acc-body').style.maxHeight = '0';
  });

  // open clicked if it was closed
  if (!isOpen) {
    item.classList.add('open');
    body.style.maxHeight = body.scrollHeight + 40 + 'px';
  }
}
</script>

<script>
function calcCool() {
  const base = parseFloat(document.getElementById('coolBase').value) || 0;
  const user = parseFloat(document.getElementById('coolUser').value) || 0;

  const result = base + 2 + user;

  document.getElementById('coolResult').innerHTML =
    `Eff Spt = ${base} + 2 + ${user} = <strong>${result.toFixed(1)}°F</strong>`;
}

function calcHeat() {
  const base = parseFloat(document.getElementById('heatBase').value) || 0;
  const user = parseFloat(document.getElementById('heatUser').value) || 0;

  const result = base - 2 + user;

  document.getElementById('heatResult').innerHTML =
    `Eff Spt = ${base} - 2 + ${user} = <strong>${result.toFixed(1)}°F</strong>`;
}

function calcCool2() {
  const base = parseFloat(document.getElementById('coolBase2').value) || 0;
  const user = parseFloat(document.getElementById('coolUser2').value) || 0;
  const result = base + 2 + user;
  document.getElementById('coolResult2').innerHTML =
    `Eff Spt = ${base} + 2 + ${user} = <strong>${result.toFixed(1)}°F</strong>`;
}

function calcHeat2() {
  const base = parseFloat(document.getElementById('heatBase2').value) || 0;
  const user = parseFloat(document.getElementById('heatUser2').value) || 0;
  const result = base - 2 + user;
  document.getElementById('heatResult2').innerHTML =
    `Eff Spt = ${base} - 2 + ${user} = <strong>${result.toFixed(1)}°F</strong>`;
}
</script>
</body>
</html>